<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<FEFExchangeFile>
	<fileHeader company="Schneider Automation" product="Unity Pro XL V13.1 - 180823C" dateTime="date_and_time#2022-8-29-12:2:25" content="Project source file" DTDVersion="41"></fileHeader>
	<contentHeader name="Project" version="0.0.17" dateTime="date_and_time#2022-8-28-13:42:17"></contentHeader>
	<commParameters>
		<PLCAddress address="SYS" media="USB" nbTries="2" timeout="3000" highSpeed="0"></PLCAddress>
		<simulatorAddress address="127.0.0.1" media="TCPIP" nbTries="2" timeout="3000"></simulatorAddress>
		<bandwith animation="70" PLCMonitor="10" PLCScreen="10" diagnostic="10"></bandwith>
	</commParameters>
	<IOConf>
		<PLC autoRun="false" MWInitZero="false" ColdStartOnly="false" ccotfActive="false" numberInternalWord="3000" numberConstantWord="256" numberInternalBit="512">
			<partItem family="Micro Basic" partNumber="BMXP342000" vendorName="Schneider Automation" version="02.00"></partItem>
			<equipInfo topoAddress="\0.0\0.0" position="0"></equipInfo>
			<configATS>
				<busATS name="XBusMicro">
					<equipInfo topoAddress="\0" position="0"></equipInfo>
					<rackATS>
						<partItem family="Rack" partNumber="BMXXBP0800" vendorName="Schneider Automation" version="01.00"></partItem>
						<equipInfo topoAddress="\0.0\0" position="0"></equipInfo>
						<powerSupply>
							<partItem family="Supply" partNumber="BMXCPS2000" vendorName="Schneider Automation" version="01.00"></partItem>
							<equipInfo topoAddress="\0.0\0.(P) (P)" position="-1"></equipInfo>
						</powerSupply>
						<moduleATS UCMod="true">
							<partItem family="Micro Basic" partNumber="BMXP342000" vendorName="Schneider Automation" version="02.00"></partItem>
							<equipInfo topoAddress="\0.0\0.0" position="0"></equipInfo>
							<configModule>
								<channelATS ASFCatKey="ModbusSerialPort" task="MAST" number="0">
									<descFB code="0" version="255"></descFB>
									<descIOB IOBFileName="IOB_3_0010000_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0x7"></hexaValue>
										<hexaValue hexaValue="0xb04"></hexaValue>
										<hexaValue hexaValue="0x2"></hexaValue>
										<hexaValue hexaValue="0x1"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
								</channelATS>
							</configModule>
						</moduleATS>
						<moduleATS>
							<partItem family="Discrete" partNumber="BMXDDM3202K" vendorName="Schneider Automation" version="02.00"></partItem>
							<equipInfo topoAddress="\0.0\0.1" position="1"></equipInfo>
							<configModule>
								<channelATS ASFCatKey="BasicInRackTORInSTD_MASTER" task="MAST" number="0">
									<descFB code="1" version="17"></descFB>
									<descIOB IOBFileName="IOB_0_0002000_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0x1"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackTORInSTD_MASTER" task="MAST" number="8">
									<descFB code="1" version="17"></descFB>
									<descIOB IOBFileName="IOB_0_0002000_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0x1"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
								</channelATS>
								<channelATS ASFCatKey="BaInRackTOROutReactivateAndFallBackAndSupplyMonitoring_MASTER" task="MAST" number="16">
									<descFB code="1" version="17"></descFB>
									<descIOB IOBFileName="IOB_0_0102000_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0x16"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
								</channelATS>
								<channelATS ASFCatKey="BaInRackTOROutReactivateAndFallBackAndSupplyMonitoring_MASTER" task="MAST" number="24">
									<descFB code="1" version="17"></descFB>
									<descIOB IOBFileName="IOB_0_0102000_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0x16"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
								</channelATS>
							</configModule>
						</moduleATS>
						<moduleATS>
							<partItem family="Analog" partNumber="BMXAMM0600" vendorName="Schneider Automation" version="01.00"></partItem>
							<equipInfo topoAddress="\0.0\0.2" position="2"></equipInfo>
							<configModule>
								<channelATS ASFCatKey="BasicInRackANAInL2HighLevelSmallScale0" task="MAST" number="0">
									<descFB code="66" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0002010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x302"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackANAInL2HighLevelSmallScale0" task="MAST" number="1">
									<descFB code="66" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0002010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x302"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackANAInL2HighLevelSmallScale0" task="MAST" number="2">
									<descFB code="66" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0002010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x302"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackANAInL2HighLevelSmallScale0" task="MAST" number="3">
									<descFB code="66" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0002010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x302"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackANAOutL2HighLevel" task="MAST" number="4">
									<descFB code="67" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0102010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc00a"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackANAOutL2HighLevel" task="MAST" number="5">
									<descFB code="67" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0102010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc00a"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
							</configModule>
						</moduleATS>
						<moduleATS>
							<partItem family="Discrete" partNumber="BMXDDM3202K" vendorName="Schneider Automation" version="02.00"></partItem>
							<equipInfo topoAddress="\0.0\0.3" position="3"></equipInfo>
							<configModule>
								<channelATS ASFCatKey="BasicInRackTORInSTD_MASTER" task="MAST" number="0">
									<descFB code="1" version="17"></descFB>
									<descIOB IOBFileName="IOB_0_0002000_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0x1"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackTORInSTD_MASTER" task="MAST" number="8">
									<descFB code="1" version="17"></descFB>
									<descIOB IOBFileName="IOB_0_0002000_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0x1"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
								</channelATS>
								<channelATS ASFCatKey="BaInRackTOROutReactivateAndFallBackAndSupplyMonitoring_MASTER" task="MAST" number="16">
									<descFB code="1" version="17"></descFB>
									<descIOB IOBFileName="IOB_0_0102000_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0x16"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
								</channelATS>
								<channelATS ASFCatKey="BaInRackTOROutReactivateAndFallBackAndSupplyMonitoring_MASTER" task="MAST" number="24">
									<descFB code="1" version="17"></descFB>
									<descIOB IOBFileName="IOB_0_0102000_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0x16"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
								</channelATS>
							</configModule>
						</moduleATS>
						<moduleATS>
							<partItem family="Analog" partNumber="BMXAMM0600" vendorName="Schneider Automation" version="01.00"></partItem>
							<equipInfo topoAddress="\0.0\0.4" position="4"></equipInfo>
							<configModule>
								<channelATS ASFCatKey="BasicInRackANAInL2HighLevelSmallScale0" task="MAST" number="0">
									<descFB code="66" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0002010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x302"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackANAInL2HighLevelSmallScale0" task="MAST" number="1">
									<descFB code="66" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0002010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x302"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackANAInL2HighLevelSmallScale0" task="MAST" number="2">
									<descFB code="66" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0002010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x302"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackANAInL2HighLevelSmallScale0" task="MAST" number="3">
									<descFB code="66" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0002010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x302"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackANAOutL2HighLevel" task="MAST" number="4">
									<descFB code="67" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0102010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc00a"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
								<channelATS ASFCatKey="BasicInRackANAOutL2HighLevel" task="MAST" number="5">
									<descFB code="67" version="16"></descFB>
									<descIOB IOBFileName="IOB_2_0102010_32S" version="1"></descIOB>
									<paramKW>
										<hexaValue hexaValue="0xc00a"></hexaValue>
										<hexaValue hexaValue="0xd8f0"></hexaValue>
										<hexaValue hexaValue="0x2710"></hexaValue>
										<hexaValue hexaValue="0xd508"></hexaValue>
										<hexaValue hexaValue="0x2af8"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
									</paramKW>
									<paramKPW>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x0"></hexaValue>
										<hexaValue hexaValue="0x11"></hexaValue>
									</paramKPW>
								</channelATS>
							</configModule>
						</moduleATS>
					</rackATS>
				</busATS>
			</configATS>
		</PLC>
	</IOConf>
	<DDTSource DDTName="MODULE" version="0.02" dateTime="dt#2022-01-04-15:01:13">
		<attribute name="TypeSignatureCheckSumString" value="FEAB"></attribute>
		<structure>
			<variables name="STA" typeName="INT">
				<comment>стан/команда модуля для HMI</comment>
			</variables>
			<variables name="TYPE1" typeName="UINT">
				<comment>типи Submodule, комбінація в 16-комвому форматі BCD (0 - відсутній, 1- DICH, 2- DOCH, 3- AICH, 4 – AOCH, 5 - COM)</comment>
			</variables>
			<variables name="CHCNTS" typeName="UINT">
				<comment>кількість каналів на кожен Submodule, комбінація в 16-ковому форматі + 1 (16#XYZQ) X - для першого субмодуля</comment>
			</variables>
			<variables name="STA2" typeName="INT">
				<comment>додаткові стани модуля для HMI</comment>
			</variables>
			<variables name="STRTNMB" typeName="ARRAY[0..3] OF UINT">
				<comment>номер початкового каналу для відображення конкретного підмодуля</comment>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="ACT_CMDCTRL" version="0.16" dateTime="dt#2022-07-16-19:36:14">
		<attribute name="TypeCodeCheckSumString" value="F1C4"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="B4F1"></attribute>
		<inOutParameters>
			<variables name="ACTCFG" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="STA" typeName="ACTTR_STA">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="CMD" typeName="ACTTR_CMD">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="ACTBUF" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
		</inOutParameters>
		<privateLocalVariables>
			<variables name="CMDINT" typeName="INT"></variables>
		</privateLocalVariables>
		<FBProgram name="ACT_CMDCTRL">
			<STSource>(*  PACFramework SEControlExpertLIB V1.0.0*)
(*блок обробляє команди з HMI та IOT, формує на основі них CMD, змінює статусні біти стану, обнуляє автоматичні команди в ручному режимі *)
(*вибір джерела конфігураційної/керівної команди HMI згідно пріоритету якщо команди надійшли одночасно*)
IF ACTCFG.CMDHMI &gt; 16#80 THEN (*конфіг кмд з HMI*)
    CMDINT := ACTCFG.CMDHMI;
ELSIF STA.STA_INBUF AND ACTBUF.CMDHMI &gt; 16#80 THEN (*конфіг кмд з буферу*)
    CMDINT := ACTBUF.CMDHMI;
ELSIF ACTCFG.CMDHMI &lt; 16#80 AND ACTCFG.CMDHMI &gt; 0 AND STA.STA_DISP THEN(*керування клапаном з елементу в ручному режимі*)
    CMDINT := ACTCFG.CMDHMI;
ELSIF STA.STA_INBUF AND ACTBUF.CMDHMI &lt; 16#80 AND ACTBUF.CMDHMI &gt; 0 AND STA.STA_DISP THEN (* керування клапаном з буферу в ручному режимі*)
    CMDINT := ACTBUF.CMDHMI; (* команда звідти інакше ігнорити*)
ELSE
    CMDINT := 0;
END_IF;
(*
(*---------------------- команди з IoT буферу, для керування тільки в ручному режимі  
//16#2xxx - команди для ВМ
#INIoTBUF:= ("IOTDB".IOTBUF.ACT.ID = #ACTCFG.ID);
#STA.INIOTBUF := #INIoTBUF;
IF ("IOTDB".IOTBUF.CMD AND 16#F000) = 16#2000 AND ("IOTDB".IOTBUF.ID = #ACTCFG.ID) THEN
    "IOTDB".IOTBUF.ACTH_ID := #ACTCFG.ID; //для запису в BUF
    IF #STA.DISP THEN 
        CASE "IOTDB".IOTBUF.CMD OF
            16#2001: //відкрити
                #CMDINT:=16#1;
            16#2002: //закрити
                #CMDINT:=16#2;
            16#2003: //перемкнути
                #CMDINT:=16#3;
        END_CASE;
    END_IF;
    CASE "IOTDB".IOTBUF.CMD OF
        16#2011: //завантажити буфер
            "IOTDB".IOTBUF.ACT := #ACTCFG;
        16#2012: //запис з буферу в змінну
            ;//
        16#2031: //переведення в ручний
            #CMDINT:=16#0301;
        16#2032: //переведення в автомат
            #CMDINT:=16#0302;
        16#2033: //тогл режиму
            #CMDINT:=16#0303;
    END_CASE;

    "IOTDB".IOTBUF.CMD:=0; "IOTDB".IOTBUF.ID:=0;
END_IF;
// #INIoTBUF Тепер в "ACT" POST 
//------------
*)

(*у рчуному режимі усі автоматичні команди керування обнуляються*)
IF STA.STA_DISP THEN
    CMD.CMD_OPN:=FALSE;
    CMD.CMD_CLS:=FALSE;
    CMD.CMD_TOGGLE:=false;
    CMD.CMD_START:=false;
    CMD.CMD_STOP:=false;
    CMD.CMD_REVERS:=false;
    CMD.CMD_TOGGLE:=FALSE;
END_IF;

(*команди операторського керування
16#0001 - CMD_OPN
16#0002 - CMD_CLS
16#0004 - CMD_ALMRST
16#0008 - CMD_DBLK
16#0010 - CMD_STOP
*)

(* команди HMI*)
CASE CMDINT OF
    16#0001:(*відкрити *)
        CMD.CMD_OPN := TRUE;
        CMD.CMD_CLS := FALSE;
    16#0002:(*закрити *)
        CMD.CMD_CLS := TRUE;
        CMD.CMD_OPN := FALSE;
    16#0003:(*перемкнути*)
        CMD.CMD_TOGGLE := TRUE;
    16#0004:(* Підтвердити тривогу*)
        CMD.CMD_ALMACK:= TRUE; 
    16#0005:(*Скинути тривоги *)
        CMD.CMD_ALMRESET:= TRUE; 
    16#0006:
        CMD.CMD_BLCK:= TRUE; (*Заблокувати*)
    16#0007:
        CMD.CMD_DBLCK:= TRUE; (*Розблокувати*)
    16#0008:
        CMD.CMD_STOPTUN:= TRUE;(*Зупинити автоналаштування*)
    16#0009:
        CMD.CMD_TUNING:= TRUE;(*Запустити автоналаштування *)
    16#000A:
        CMD.CMD_PROTECT:= TRUE;(*Включити алгоритм захисту *)
    16#000B: (*=1 дозвіл на керування*)
        CMD.CMD_RESOLUTION:= TRUE; (*//на один цикл*)
    16#000C: (*=1 запуск калібрування датчика шивдкості*)
        CMD.CMD_P_RESOLUTION := TRUE; (*//на один цикл*)  
    16#000D: (*=1 запуск калібрування датчика шивдкості*)
        CMD.CMD_DBLCKACTTOGGLE := true;
        STA.STA_DBLCKACT := NOT STA.STA_DBLCKACT;
     
    (*E..10 - вільні*)

    16#0011:(*Запустити*)
        CMD.CMD_START:= TRUE; 
        CMD.CMD_STOP:= false;
    16#0012: (*Зупинити*)
        CMD.CMD_STOP:= TRUE;
        CMD.CMD_START:= false;
    16#0013:(*19*)
        CMD.CMD_REVERS:= TRUE;(*Включити реверс *)
    (*14-20 - вільні*)
    16#0021:
        CMD.CMD_UP:= TRUE; (*Більше*)
    16#0022: 
        CMD.CMD_DWN:= TRUE; (*Менше*)
    (*23-9F - вільні*)
    (*починаючи з 16#0080 тільки для роботи з буфера і керування режимом*)
    16#0100: (*прочитати конфігурацію*)
        CMD.CMD_BUFLOAD:=true;
        ACTBUF := ACTCFG;
    16#0101: (*записати конфігурацію*)
        ACTCFG.PRM := ACTBUF.PRM;
	ACTCFG.T_DEASP := ACTBUF.T_DEASP;
        ACTCFG.T_OPNSP := ACTBUF.T_OPNSP;
        ACTCFG.STOP_DELAY := ACTBUF.STOP_DELAY;
        (*запис конфігураційних параметрів в контур, якщо він є*)
        (*"RW_LOOP_SEL"(direct:='c', ACT:=#ACTCFG);*)
    (*102-2FF вільні*)
    16#0300: (*перемкнути ручний/автомат*)
        STA.STA_DISP := NOT STA.STA_DISP;
    16#0301: (*РУЧНИЙ РЕЖИМ*)
        STA.STA_DISP := TRUE;
    16#0302: (*АВТО РЕЖИМ*)
        STA.STA_DISP := FALSE;
    16#0313:(* включити місцевий режим*)
        STA.STA_MANBXOUT := true;
	STA.STA_MANBX := true;
	STA.STA_DISP := TRUE;
        (*#CMD.CRMT:= TRUE; //чи потрібен з програми?*)
    16#0314:(* відключити місцевий режим*)
        STA.STA_MANBXOUT := false;
        STA.STA_MANBX := false;
        (*#CMD.CLCL:= TRUE; //чи потрібен з програми?*)
    16#0315: (*=1 вивести з експлуатації*)
        CMD.CMD_OUTSRVC := true;
    16#0316: (*=1 ввести в експлуатацію*)
        CMD.CMD_INSRVC := true;
    (*керування статистикою*)
    16#0401:(* скинути лічильник тривог 1025*)
        ACTCFG.CNTALM:=0;
    16#0402:(* скинути лічильник спрацювань/переміщень 1026*)
        ACTCFG.CNTPER:=0;
    16#0403:(* скинути лічильник спрацювань/переміщень 1027*)
        ACTCFG.TQ_TOTAL:=0;
    16#0404:(* скинути лічильник спрацювань/переміщень 1028*)
        ACTCFG.TQ_LAST :=0;
END_CASE;

(*проходження команд розблокувати-заблокувати з буфера та НМІ*)
IF ACTCFG.CMDHMI = 16#0006 OR (ACTBUF.CMDHMI = 16#0006 AND STA.STA_INBUF) THEN CMD.CMD_BLCK:= TRUE; END_IF;
IF ACTCFG.CMDHMI = 16#0007 OR (ACTBUF.CMDHMI = 16#0007 AND STA.STA_INBUF) THEN CMD.CMD_DBLCK:= TRUE; END_IF;

CMDINT:=0;
ACTCFG.CMDHMI:=0;
if STA.STA_INBUF then
  ACTBUF.CMDHMI:=0;
end_if;
</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="WRITE_INPUT_EBOOL" version="1.00" dateTime="dt#2018-07-17-10:55:05">
		<comment>This EF is used to simulate (write) a value at a %I input</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="81C2"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="INP" typeName="BOOL">
					<comment>Value to be assigned to a %I input</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUTP" typeName="EBOOL">
					<comment>%I input to be modified</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="DT_TO_ARINT" version="1.00" dateTime="dt#2018-07-17-11:12:17">
		<comment>Converts  DateAndTime (DT) to an Integer-Array</comment>
		<attribute name="TypeDescriptiveForm" value="Converts  DateAndTime (DT) to an Integer-Array&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="804B"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="A9C2"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="DT">
					<comment>DateAndTime input</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_ARRAY_INT">
					<comment>InterArray with DateAndTime in BCD format (ss--, hhmm, mmdd, yyyy)</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="SCALING" version="0.03" dateTime="dt#2022-07-16-10:19:09">
		<attribute name="TypeCodeCheckSumString" value="77C7"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="CCDF"></attribute>
		<inputParameters>
			<variables name="IN" typeName="REAL">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="in_min" typeName="REAL">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="in_max" typeName="REAL">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="out_min" typeName="REAL">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="out_max" typeName="REAL">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
		</inputParameters>
		<inOutParameters>
			<variables name="STA" typeName="INT">
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
			<variables name="PRM" typeName="INT">
				<attribute name="PositionPin" value="7"></attribute>
			</variables>
		</inOutParameters>
		<outputParameters>
			<variables name="SCALING" typeName="REAL">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
		</outputParameters>
		<privateLocalVariables>
			<variables name="PRM_SQRT" typeName="BOOL"></variables>
			<variables name="PRM_CUT" typeName="BOOL"></variables>
			<variables name="STA_ERR" typeName="BOOL"></variables>
			<variables name="STA_EQINLIMS" typeName="BOOL"></variables>
			<variables name="STA_EQOUTLIMS" typeName="BOOL"></variables>
			<variables name="tmpOUT" typeName="REAL"></variables>
			<variables name="tmpIN" typeName="REAL"></variables>
		</privateLocalVariables>
		<FBProgram name="SCALING">
			<STSource>PRM_SQRT := PRM.0;
PRM_CUT := PRM.1;
STA_ERR :=0;
STA_EQINLIMS :=0;
STA_EQOUTLIMS :=0;
SCALING:=out_min;

IF ABS(out_max - out_min)&lt;0.00001 THEN
    STA_EQOUTLIMS:=true; STA_ERR:=true;
END_IF; 
IF ABS(in_max - in_min)&lt;0.00001 THEN
    STA_EQINLIMS:=true; STA_ERR:=true;
END_IF;

IF NOT STA_ERR THEN  
    tmpIN := IN; 
    IF PRM_SQRT THEN (*квадратичне масштабування*)
        IF tmpIN&gt;0.0 and out_max&gt;0.0 THEN    
        	tmpIN:=SQRT(tmpIN)*SQRT(out_max);
	else
		tmpIN:=0.0;
	END_IF;
    ELSE (*лінійне масштабування*)
        tmpIN:=IN;
    END_IF;  
    
    tmpOUT := out_min + (tmpIN - in_min) * (out_max - out_min) / (in_max - in_min);
    IF PRM_CUT THEN
        IF tmpOUT &gt; out_max THEN
            tmpOUT:=out_max; 
        END_IF;
        IF tmpOUT &lt; out_min THEN
            tmpOUT:=out_min; 
        END_IF;
    END_IF;
    SCALING:=tmpOUT;
ELSE 
    ;
END_IF;

STA.0:= STA_ERR;
STA.1:= STA_EQINLIMS;
STA.2:= STA_EQOUTLIMS;
</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="GT_REAL" version="1.00" dateTime="dt#2018-07-17-11:08:10">
		<comment>Greater than</comment>
		<attribute name="TypeDescriptiveForm" value="  The function checks the values of successive inputs for a decreasing sequence.  The data types of all input values must be identical.&#xA;  The number of inputs can be increased (max 32).&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="06C4"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Input 1..32</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="AOVAR_HMI" version="0.01" dateTime="dt#2022-01-06-17:23:18">
		<attribute name="TypeSignatureCheckSumString" value="92BD"></attribute>
		<structure>
			<variables name="STA" typeName="INT">
				<comment>біти стану</comment>
			</variables>
			<variables name="VALPROC" typeName="INT">
				<comment>значення у % від шкали вимірювання (0-10000)</comment>
			</variables>
			<variables name="VAL" typeName="REAL">
				<comment>масштабоване значення</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="EXPT_REAL" version="1.00" dateTime="dt#2018-07-17-11:32:36">
		<comment>Exponentiation of a real by a numerical</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="5115"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Real input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="IN2" typeName="ANY_NUM">
					<comment>Numerical exponent value</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>IN1 to the power of IN2</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="DIVARFN" version="0.25" dateTime="dt#2022-07-26-10:44:22">
		<attribute name="TypeCodeCheckSumString" value="905B"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="C156"></attribute>
		<inOutParameters>
			<variables name="CHCFG" typeName="CH_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="DIVARCFG" typeName="DIVAR_CFG">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="DIVARHMI" typeName="DIVAR_HMI">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="VARBUF" typeName="VARBUF">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
			<variables name="CHDI" typeName="ARRAY[0..32] OF CH_CFG">
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
		</inOutParameters>
		<publicLocalVariables>
			<variables name="IDMIN" typeName="UINT"></variables>
			<variables name="IDMAX" typeName="UINT"></variables>
			<variables name="VARBUFIN" typeName="VARBUF"></variables>
			<variables name="VARBUFOUT" typeName="VARBUF"></variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="VRAW" typeName="BOOL"></variables>
			<variables name="VAL" typeName="BOOL"></variables>
			<variables name="BAD" typeName="BOOL"></variables>
			<variables name="ALDIS" typeName="BOOL"></variables>
			<variables name="DLNK" typeName="BOOL"></variables>
			<variables name="ENBL" typeName="BOOL"></variables>
			<variables name="ALM" typeName="BOOL"></variables>
			<variables name="VALPRV" typeName="BOOL"></variables>
			<variables name="ISALM" typeName="BOOL"></variables>
			<variables name="ISWRN" typeName="BOOL"></variables>
			<variables name="WRN" typeName="BOOL"></variables>
			<variables name="INBUF" typeName="BOOL"></variables>
			<variables name="FRC" typeName="BOOL"></variables>
			<variables name="SML" typeName="BOOL"></variables>
			<variables name="CMDLOAD" typeName="BOOL"></variables>
			<variables name="PRM_ISALM" typeName="BOOL"></variables>
			<variables name="PRM_ISWRN" typeName="BOOL"></variables>
			<variables name="PRM_INVERSE" typeName="BOOL"></variables>
			<variables name="PRM_NRMVAL" typeName="BOOL"></variables>
			<variables name="PRM_QALENBL" typeName="BOOL"></variables>
			<variables name="PRM_DSBL" typeName="BOOL"></variables>
			<variables name="VARENBL" typeName="BOOL"></variables>
			<variables name="CMD" typeName="UINT"></variables>
			<variables name="dT1" typeName="UDINT"></variables>
			<variables name="DI" typeName="BOOL"></variables>
			<variables name="T_STEPMS" typeName="UDINT"></variables>
			<variables name="SPDMONON" typeName="BOOL"></variables>
			<variables name="PRM_STATICMAP" typeName="BOOL"></variables>
		</privateLocalVariables>
		<FBProgram name="DIVARFN">
			<STSource>(*DIVARCFG.CLSID 
16#1010 - класичний
16#1011 - з лічильником в полі VALI, не змінюється в цій функції в нормальному режимі*)

(*ініціалізація змінної на першому циклі обробки*)
IF PLCCFG.STA_SCN1 THEN
    DIVARCFG.CLSID := 16#1010; (*присвоєння ідентифікатора класу*)
    DIVARCFG.PRM_DSBL := FALSE;(*активація змінної*)
    DIVARCFG.T_PREV := PLCCFG.TQMS;(*збереження часу виклику*)
    IF DIVARCFG.CHID = 0 THEN (*якщо логіний номер каналу на заданий - записати значення по замовчування *)
        DIVARCFG.CHID := DIVARCFG.CHIDDF;
    END_IF;

    (*запис сирого значення з каналу для подальшої обробки*)
    IF CHCFG.ID &gt; 0 THEN 
        VRAW := CHCFG.STA_VALB;
    ELSE
        VRAW := 0;
    END_IF;
    DIVARCFG.STA_VALPRV := VRAW; 
    DIVARCFG.STA_VRAW := DIVARCFG.STA_VALPRV;
    DIVARCFG.STA_VALB := DIVARCFG.STA_VRAW;
    
    DIVARCFG.T_STEP1 := 0; (*онулення часу кроку*)
    DIVARCFG.STEP1 := 400; (*переведення на крок DI=0*)

    (*визначення діапазонів ідентифікаторів змінної*)
    IF DIVARCFG.ID&gt;0 THEN
    	IF DIVARCFG.ID&lt;IDMIN THEN IDMIN:=DIVARCFG.ID; END_IF;
    	IF DIVARCFG.ID&gt;IDMAX THEN IDMAX:=DIVARCFG.ID; END_IF;
    END_IF;

    RETURN;
END_IF;

(*зчитування статусних бітів з технологічної змінної у внутрішні змінні*)
VRAW := DIVARCFG.STA_VRAW;
VAL := DIVARCFG.STA_VALB;
BAD := DIVARCFG.STA_BAD;
ALDIS := DIVARCFG.STA_ALDIS;
DLNK := DIVARCFG.STA_DLNK;
ENBL := DIVARCFG.STA_ENBL;
ALM := DIVARCFG.STA_ALM;
VALPRV := DIVARCFG.STA_VALPRV;
WRN := DIVARCFG.STA_WRN;
INBUF := DIVARCFG.STA_INBUF;
FRC := DIVARCFG.STA_FRC;
SML := DIVARCFG.STA_SML;
CMDLOAD := DIVARCFG.STA_CMDLOAD;

(*зчитування параметричних бітів з технологічної змінної у внутрішні змінні*)
PRM_ISALM := DIVARCFG.PRM_ISALM;
PRM_ISWRN := DIVARCFG.PRM_ISWRN;
PRM_INVERSE := DIVARCFG.PRM_INVERSE;
PRM_NRMVAL := DIVARCFG.PRM_NRMVAL;
PRM_QALENBL := DIVARCFG.PRM_QALENBL;
PRM_DSBL := DIVARCFG.PRM_DSBL;
PRM_STATICMAP := DIVARCFG.PRM_STATICMAP;

INBUF := (DIVARCFG.ID = VARBUF.ID) AND (DIVARCFG.CLSID = VARBUF.CLSID); (*змінна в буфері якщо співпадає ідентифікатор змінної та ідентифікатор класу*)
CMDLOAD := DIVARHMI.STA.15; (*команда запису в буфер з НМІ змінної*)
CMD := 0; (*онулення внутрішньої команда*)
DLNK := (CHCFG.ID &gt; 0); (*змінна привязана до каналу якщо канал має реальний ідентифікатор (не 0 - не молоко)*)
VARENBL := NOT PRM_DSBL AND DLNK; (*змінна задіяна якщо привязана до каналу і не активний параметр змінна не задіяна*)
VRAW := CHCFG.STA_VALB; (*зчитування сирого значення з каналу*)
T_STEPMS := DIVARCFG.T_STEP1; (*запамятовування часу циклу в мс*)

(*реалізація алгоритму ping-pong*)
IF DLNK THEN
    CHCFG.STA_PNG := true;
    CHCFG.VARID := DIVARCFG.ID;
END_IF;

(*якщо змінна не задіяна не рахуємо час, скидаємо стан і записуємо лише сире значення для змінної*)
IF NOT VARENBL THEN
    DIVARCFG.STA_VRAW := VRAW;
    DIVARCFG.T_STEP1 := 0;
    DIVARCFG.STEP1 := 400;
END_IF;

(*визначення часу між викликами функції по різниці між мілісікундним лічильником та часом який пройшов з попереднього виклику *)
dT1 := PLCCFG.TQMS - DIVARCFG.T_PREV;

(* широкомовне дефорсування*) 
IF PLCCFG.CMD = 16#4302 THEN
    FRC := false; (*дефорсувати об'єкт типу*)
END_IF;

(*вибір джерела конфігураційної/керівної команди згідно пріоритету якщо команди надійшли одночасно*)
IF CMDLOAD THEN (*команда запису в буфер - команда з НМІ*)
    CMD := 16#0100;
ELSIF INBUF AND VARBUF.CMD &lt;&gt; 0 THEN (*команда з буферу*)
    CMD := VARBUF.CMD;
END_IF;

(*commands*)
CASE CMD OF
    16#0001: (*записати 1 - тільки при форсуванні*)
        IF FRC AND INBUF THEN
            DIVARCFG.VALI := 1;
            VAL := true;
            DIVARCFG.STEP1 := 401;
            DIVARCFG.T_STEP1 := 0;
        END_IF;
    16#0002: (*записати 0 - тільки при форсуванні*)
        IF FRC AND INBUF THEN
            DIVARCFG.VALI := 0;
            VAL := false;
            DIVARCFG.STEP1 := 400;
            DIVARCFG.T_STEP1 := 0;
        END_IF;
    16#0003: (*TOGGLE - тільки при форсуванні*)
        IF FRC AND INBUF THEN
            IF DIVARCFG.VALI &gt; 0 THEN
                DIVARCFG.VALI := 0;
                VAL := false;
                DIVARCFG.STEP1 := 400;
                DIVARCFG.T_STEP1 := 0;
            ELSE
                DIVARCFG.VALI := 1;
                VAL := true;
                DIVARCFG.STEP1 := 401;
                DIVARCFG.T_STEP1 := 0;
            END_IF;
        END_IF;
    16#0100: (*прочитати конфігурацію*)
        (* MSG 200-Ok 400-Error
        // 200 - Дані записані
        // 201 - Дані прочитані 
        // 403 - канал вже зайнятий 
        // 404 - номер каналу не відповідає діапазону   
	// 405 - активна статична адресація каналів *)
        VARBUF.MSG := 201; 
        
	(*зчитати ідентифікатор змінної та ідентифікатор класу*)
	VARBUF.ID := DIVARCFG.ID;
        VARBUF.CLSID := DIVARCFG.CLSID;

	(*зчитати бітові параметри*)
	VARBUF.PRM.0 := PRM_ISALM;
        VARBUF.PRM.1 := PRM_ISWRN;
        VARBUF.PRM.2 := PRM_INVERSE;
        VARBUF.PRM.5 := PRM_NRMVAL;
        VARBUF.PRM.6 := PRM_QALENBL;
        VARBUF.PRM.7 := PRM_DSBL;
	VARBUF.PRM.14 := PRM_STATICMAP;
        
        (*зчитати параметри*)	        
        VARBUF.CHID := DIVARCFG.CHID;
        VARBUF.T_FLTSP := DIVARCFG.T_FLTSP;
        VARBUF.T_DEALL := DIVARCFG.T_DEASP;

        (*зчитати значення змінної для безударного форсування*)
        VARBUF.VALR := INT_TO_REAL(DIVARCFG.VALI);

    16#0101: (*записати конфігурацію*)
        (* MSG 200-Ok 400-Error
        // 200 - Дані записані
        // 201 - Дані прочитані 
        // 403 - канал вже зайнятий 
        // 404 - номер каналу не відповідає діапазону   
	// 405 - активна статична адресація каналів*)
        VARBUF.MSG:=200;
		
	(*записати бітові параметри*)
        PRM_ISALM := VARBUF.PRM.0;
        PRM_ISWRN := VARBUF.PRM.1;
        PRM_INVERSE := VARBUF.PRM.2;
        PRM_NRMVAL := VARBUF.PRM.5;
        PRM_QALENBL := VARBUF.PRM.6;
        PRM_DSBL := VARBUF.PRM.7;
	PRM_STATICMAP := VARBUF.PRM.14;

        (*записати параметри*)
	DIVARCFG.T_FLTSP := VARBUF.T_FLTSP;
        DIVARCFG.T_DEASP := VARBUF.T_DEALL;

        (*алгоритм для зміни номера логічного каналу при перевірці його на коректність*)
        IF NOT PRM_STATICMAP THEN (* зміна логічного номеру каналу тільки при неактивна статичн адресація*)
	   IF VARBUF.CHID&gt;=0 AND VARBUF.CHID &lt;= INT_TO_UINT(PLCCFG.DICNT) THEN (* якщо логічний номер канал менший за кількість каналів*)
              IF CHDI[VARBUF.CHID].VARID = 0 THEN (* якщо логічний номер канал нульовий - вільний *)
                 DIVARCFG.CHID := VARBUF.CHID; (* змінити логічний номер каналу *)
              ELSIF VARBUF.CHID &lt;&gt; DIVARCFG.CHID THEN (* інакше вивести помилку про зайнятість каналу *)
                 VARBUF.MSG := 403;(* канал вже зайнятий*)
              END_IF;
           ELSE 
              VARBUF.MSG := 404; (*номер каналу не відповідає діапазону*)
           END_IF;
        ELSIF VARBUF.CHID &lt;&gt; DIVARCFG.CHID THEN (* інакше вивести помилку активна статична адресація каналів *)
           VARBUF.MSG := 405;(* активна статична адресація каналів*)
        END_IF;
        IF INBUF THEN (*оновити логічний номер каналу після запису якщо змінна ще в буфері*)
           VARBUF.CHID := DIVARCFG.CHID;
        END_IF;
    16#0102: (*записати значення за замовченням*)
        DIVARCFG.CHID := DIVARCFG.CHIDDF;
    16#0300: (*перемкнути форсування*)
        FRC := NOT FRC;
    16#0301: (*ввімкнути форсування*)
        FRC := true;
    16#0302: (*вимкнути форсування*)
        FRC := false;
    16#0311: (* імітувати*)
        SML := true;
    16#0312: (* зняти режим імітації*)
        SML := false;
END_CASE;

(*обробка значень*)
IF NOT FRC AND NOT SML THEN (*обробка нефорсованого значення - нормальна обробка змінної*)
    IF PRM_INVERSE THEN (*реалізація функції інверсії*)
        DI := NOT VRAW;
    ELSE
        DI := VRAW;
    END_IF;
    (*обробка автомату станів та фільтрації змінної*)
    CASE DIVARCFG.STEP1 OF
        400:(*DI =0*)
            IF DI THEN
                DIVARCFG.STEP1 := 401;
                DIVARCFG.T_STEP1 := 0;
            END_IF;
            IF T_STEPMS &gt;= UINT_TO_UDINT(DIVARCFG.T_FLTSP) THEN
                VAL := FALSE;
            END_IF;
        401:(*DI =1*)
            IF NOT DI THEN
                DIVARCFG.STEP1 := 400;
                DIVARCFG.T_STEP1 := 0;
            END_IF;
            IF T_STEPMS &gt;= UINT_TO_UDINT(DIVARCFG.T_FLTSP) THEN
                VAL := true;
            END_IF;
        ELSE
            DIVARCFG.STEP1 := 400;
            DIVARCFG.T_STEP1 := 0;
    END_CASE;
    (*якщо це не DI з лічильником*)
    IF DIVARCFG.CLSID &lt;&gt; 16#1011 THEN
        DIVARCFG.VALI := BOOL_TO_INT (VAL);
    END_IF;
ELSE (* обробка без фільтрації та інверсії*) 
    IF FRC THEN  (*при форсування значення береться з VALI*)
        (*якщо це не DI з лічильником*)
        IF DIVARCFG.CLSID &lt;&gt; 16#1011 THEN
            VAL := INT_TO_BOOL (DIVARCFG.VALI);
        END_IF;
    ELSIF SML THEN (*в режимі імітації VAL змінюється ззовні а VALI береться з нього*)     
        (*якщо це не DI з лічильником*)
        IF DIVARCFG.CLSID &lt;&gt; 16#1011 THEN
            DIVARCFG.VALI := BOOL_TO_INT (VAL);
        END_IF;
    END_IF;
   (*обробка автомату станів при форсування - фільтрація відсутня*)
    CASE DIVARCFG.STEP1 OF
        400:(*DI =0*)
            IF VAL THEN
                DIVARCFG.STEP1 := 401;
                DIVARCFG.T_STEP1 := 0;
            END_IF;
        401:(*DI =1*)
            IF NOT VAL THEN
                DIVARCFG.STEP1 := 400;
                DIVARCFG.T_STEP1 := 0;
            END_IF;
        ELSE
            DIVARCFG.STEP1 := 400;
            DIVARCFG.T_STEP1 := 0;
    END_CASE;
END_IF;

(*обробка тривог - тривоги активні лише при активації змінної*)
IF VARENBL AND DIVARCFG.T_STEP1 &gt;= UINT_TO_UDINT(DIVARCFG.T_DEASP) * 100 THEN (*затримка тривоги задається в 0.1 с*)
    ALM := NOT (PRM_NRMVAL = VAL) AND PRM_ISALM;
    WRN := NOT (PRM_NRMVAL = VAL) AND PRM_ISWRN;
ELSE
    ALM := false;
    WRN := false;
END_IF;

BAD := CHCFG.STA_BAD AND PRM_QALENBL AND NOT SML; (*тривога достовірності береться з привязаного фізичного каналу*)

(*передача тривог для змінної PLCCFG для формування загального статусного біта і визначення нової тривоги*)
IF BAD THEN
    PLCCFG.ALM_BAD := true;
    PLCCFG.CNTBAD := PLCCFG.CNTBAD + 1;
    IF NOT DIVARCFG.STA_BAD THEN
        PLCCFG.ALM_NWBAD := true;
    END_IF;
END_IF;

IF ALM THEN
    PLCCFG.ALM_ALM := true;
    PLCCFG.CNTALM := PLCCFG.CNTALM + 1;
    IF NOT DIVARCFG.STA_ALM THEN
        PLCCFG.ALM_NWALM := true;
    END_IF;
END_IF;

IF WRN THEN
    PLCCFG.ALM_WRN := true;
    PLCCFG.CNTWRN := PLCCFG.CNTWRN + 1;
    IF NOT DIVARCFG.STA_WRN THEN
        PLCCFG.ALM_NWWRN := true;
    END_IF;
END_IF;

(*передача статусних бітів для змінної PLCCFG для формування загального статусного біта*)
IF FRC THEN
    PLCCFG.STA_FRC1 := true;
    PLCCFG.CNTFRC := PLCCFG.CNTFRC + 1;
END_IF;
IF SML THEN
    PLCCFG.STA_SML := true;
END_IF;

(*якщо змінна налаштована як технологічна тривога чи попередження передача цієї інформації в статусні біти технологічної змінної*)
ISALM := PRM_ISALM;
ISWRN := PRM_ISWRN;

(*передача статусних бітів з внутрішніх змінних в технологічну змінну*)
DIVARCFG.STA_VRAW := VRAW;
DIVARCFG.STA_VALB := VAL;
DIVARCFG.STA_BAD := BAD;
DIVARCFG.STA_ALDIS := ALDIS;
DIVARCFG.STA_DLNK := DLNK;
DIVARCFG.STA_ENBL := VARENBL;
DIVARCFG.STA_ALM := ALM;
DIVARCFG.STA_VALPRV := VALPRV;
DIVARCFG.STA_ISALM := ISALM;
DIVARCFG.STA_SPDMONON:= SPDMONON;
DIVARCFG.STA_ISWRN := ISWRN;
DIVARCFG.STA_WRN := WRN;
DIVARCFG.STA_INBUF := INBUF;
DIVARCFG.STA_FRC := FRC;
DIVARCFG.STA_SML := SML;
DIVARCFG.STA_CMDLOAD := FALSE;(*онулення біта запису в буфер*)

(*передача параметричних бітів з внутрішніх змінних в технологічну змінну*)
DIVARCFG.PRM_ISALM := PRM_ISALM;
DIVARCFG.PRM_ISWRN := PRM_ISWRN;
DIVARCFG.PRM_INVERSE := PRM_INVERSE;
DIVARCFG.PRM_NRMVAL := PRM_NRMVAL;
DIVARCFG.PRM_QALENBL := PRM_QALENBL;
DIVARCFG.PRM_DSBL := PRM_DSBL;
DIVARCFG.PRM_STATICMAP := PRM_STATICMAP;

DIVARHMI.STA := DIVARCFG.STA;(*передача статусних бітів з конфігураційної частини в НМІ*)

DIVARCFG.T_PREV := PLCCFG.TQMS;(*запамятовування часу останнього виклику екземпляра функції*)

(*підрахунок часу стану та обмеження його по верхній межі діапазону*)
DIVARCFG.T_STEP1 := DIVARCFG.T_STEP1 + dT1; 
IF DIVARCFG.T_STEP1 &gt; 16#7FFF_FFFF THEN
    DIVARCFG.T_STEP1 := 16#7FFF_FFFF;
END_IF;

(*автоматичне оновлення якщо змінна записана в буфер*)
IF INBUF THEN
    VARBUF.CMD := 0;
    VARBUF.VALR := INT_TO_REAL(DIVARCFG.VALI);
    VARBUF.STA := DIVARCFG.STA;
    VARBUF.STEP1 := DIVARCFG.STEP1;
    VARBUF.T_STEP1 := DIVARCFG.T_STEP1;

(*зчитування статусних бітів фізичного каналу технологічної змінної*)
    VARBUF.CH_CLSID := CHCFG.CLSID;
    VARBUF.CH_STA.0 := CHCFG.STA_VRAW;
    VARBUF.CH_STA.1 := CHCFG.STA_VALB;
    VARBUF.CH_STA.2 := CHCFG.STA_BAD;
    VARBUF.CH_STA.3 := CHCFG.STA_b3;
    VARBUF.CH_STA.4 := CHCFG.STA_PNG;
    VARBUF.CH_STA.5 := CHCFG.STA_ULNK;
    VARBUF.CH_STA.6 := CHCFG.STA_MERR;
    VARBUF.CH_STA.7 := CHCFG.STA_BRK;
    VARBUF.CH_STA.8 := CHCFG.STA_SHRT;
    VARBUF.CH_STA.9 := CHCFG.STA_NBD;
    VARBUF.CH_STA.10 := CHCFG.STA_b10;
    VARBUF.CH_STA.11 := CHCFG.STA_INIOTBUF;
    VARBUF.CH_STA.12 := CHCFG.STA_INBUF;
    VARBUF.CH_STA.13 := CHCFG.STA_FRC;
    VARBUF.CH_STA.14 := CHCFG.STA_SML;
    VARBUF.CH_STA.15 := CHCFG.STA_CMDLOAD;
END_IF;

(*реалізація читання конфігураційних даних в буфер out*)
IF (uint_to_word(DIVARCFG.CLSID) AND 16#FFF0)=(uint_to_word(VARBUFIN.CLSID) AND 16#FFF0) AND DIVARCFG.ID=VARBUFIN.ID AND VARBUFIN.CMD = 16#100 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані 
   // 403 - канал вже зайнятий 
   // 404 - номер каналу не відповідає діапазону   *)
   VARBUFOUT.MSG := 201;

   VARBUFOUT.PRM.0 := DIVARCFG.PRM_ISALM;
   VARBUFOUT.PRM.1 := DIVARCFG.PRM_ISWRN;
   VARBUFOUT.PRM.2 := DIVARCFG.PRM_INVERSE;
   VARBUFOUT.PRM.5 := DIVARCFG.PRM_NRMVAL;
   VARBUFOUT.PRM.6 := DIVARCFG.PRM_QALENBL;
   VARBUFOUT.PRM.7 := DIVARCFG.PRM_DSBL;
   VARBUFOUT.PRM.14 := DIVARCFG.PRM_STATICMAP;
          
   VARBUFOUT.ID := DIVARCFG.ID;
   VARBUFOUT.CLSID := DIVARCFG.CLSID;
   VARBUFOUT.CHID := DIVARCFG.CHID;
   VARBUFOUT.VALR := INT_TO_REAL(DIVARCFG.VALI);
   VARBUFOUT.T_FLTSP := DIVARCFG.T_FLTSP;
   VARBUFOUT.T_DEALL := DIVARCFG.T_DEASP;
 
   VARBUFIN.CMD :=0; 
end_if;  

(*реалізація запису конфігураційних даних з буфер in в технологічну змінну*)
IF (uint_to_word(DIVARCFG.CLSID) AND 16#FFF0)=(uint_to_word(VARBUFIN.CLSID) AND 16#FFF0) AND DIVARCFG.ID=VARBUFIN.ID AND VARBUFIN.CMD = 16#101 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані 
   // 403 - канал вже зайнятий 
   // 404 - номер каналу не відповідає діапазону   *)
   
   VARBUFOUT:=VARBUFIN;
    
   DIVARCFG.PRM_ISALM := VARBUFIN.PRM.0;
   DIVARCFG.PRM_ISWRN := VARBUFIN.PRM.1;
   DIVARCFG.PRM_INVERSE := VARBUFIN.PRM.2;
   DIVARCFG.PRM_NRMVAL := VARBUFIN.PRM.5;
   DIVARCFG.PRM_QALENBL := VARBUFIN.PRM.6;
   DIVARCFG.PRM_DSBL := VARBUFIN.PRM.7;
   DIVARCFG.PRM_STATICMAP := VARBUFIN.PRM.14;

   DIVARCFG.T_FLTSP := VARBUF.T_FLTSP;
   DIVARCFG.T_DEASP := VARBUF.T_DEALL;

   VARBUFOUT.MSG:=200;
   IF NOT DIVARCFG.PRM_STATICMAP THEN 
      IF VARBUFIN.CHID&gt;=0 AND VARBUFIN.CHID &lt;= INT_TO_UINT(PLCCFG.DICNT) THEN
         IF CHDI[VARBUFIN.CHID].VARID = 0 THEN 
            DIVARCFG.CHID := VARBUFIN.CHID;
         ELSIF VARBUFIN.CHID &lt;&gt; DIVARCFG.CHID THEN 
            VARBUFOUT.MSG := 403;(* канал вже зайнятий*)
         END_IF;
      ELSE 
         VARBUFOUT.MSG := 404; (*номер каналу не відповідає діапазону*)
      END_IF;
   ELSIF VARBUFIN.CHID &lt;&gt; DIVARCFG.CHID THEN (* інакше вивести помилку активна статична адресація каналів *)
      VARBUFOUT.MSG := 405;(* активна статична адресація каналів*)
   END_IF;

   VARBUFIN.CMD :=0; 
end_if;  


</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="UINT_TO_INT" version="1.00" dateTime="dt#2018-07-17-11:09:42">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the UINT data type to an output value  of the BOOL, BYTE, WORD, DWORD, INT, DINT, UDINT, REAL or TIME.data type.&#xA;  Note: The function converts strictly in accordance with IEC rules.&#xA;        Since this function has been realized as a generic function,&#xA;        there will also be a few illogical conversions, e.g. UINT_TO_BOOL.&#xA;  When converting an input value of data type UINT into data type WORD,&#xA;  the bit pattern from the input is transferred to the output without being modified.&#xA;  When converting an input value of data type UINT into the data types BOOL or BYTE,&#xA;  the least significant bits of the input are transferred to the output.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="40E9"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="UINT">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="INT">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="GE_REAL" version="1.00" dateTime="dt#2018-07-17-11:08:10">
		<comment>Greater than or equal to</comment>
		<attribute name="TypeDescriptiveForm" value="  The function checks the values of successive inputs for a decreasing sequence or equality.  The data types of all input values must be identical.&#xA;  The number of inputs can be increased (max 32).&#xA;  STRING variables are compared using the alphabet; variables at the end of the alphabet are&#xA;  higher priority expressions than those at the front.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="06C4"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Input 1..32</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="RRTC_DT_MS" version="1.01" dateTime="dt#2018-07-17-10:55:49">
		<comment>Reading the system date and time with milliseconds</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="7C05"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="13F7"></attribute>
		<ExternalToolsOnly>
			<outputParameters>
				<variables name="OUT1" typeName="Display_NTPC">
					<comment>PLC clock value in : Year,Month,Day,Hours,Min and Sec in DT format + Millisecond in an INT</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="OUT2" typeName="Calc_NTPC">
					<comment>PLC clock value in seconds (UDINT) and millisecond (INT)</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
				<variables name="STATUS" typeName="INT">
					<comment>Status (0 = clock value available, otherwise error occured)</comment>
					<attribute name="PositionPin" value="3"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="GE" version="1.00" dateTime="dt#2018-07-17-11:08:10">
		<comment>Greater than or equal to</comment>
		<attribute name="TypeDescriptiveForm" value="  The function checks the values of successive inputs for a decreasing sequence or equality.  The data types of all input values must be identical.&#xA;  The number of inputs can be increased (max 32).&#xA;  STRING variables are compared using the alphabet; variables at the end of the alphabet are&#xA;  higher priority expressions than those at the front.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="BE6A"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_ELEMENTARY">
					<comment>Input 1..32</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="CH_CFG" version="0.03" dateTime="dt#2022-01-14-11:13:50">
		<attribute name="TypeSignatureCheckSumString" value="7228"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>Унікальний ідентифікатор</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>ідентифікатор класу</comment>
			</variables>
			<variables name="STA" typeName="INT"></variables>
			<variables name="STA_VRAW" typeName="BOOL">
				<comment>=1 – значення дискретного сигналу з дискретного входу</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA_VALB" typeName="BOOL">
				<comment>=1 – значення дискретного сигналу для CM верхнього рівня, в режимі FRC=1 може змінюватися із-зовні</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA_BAD" typeName="BOOL">
				<comment>=1 – є помилка каналу</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA_b3" typeName="BOOL">
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA_PNG" typeName="BOOL">
				<comment>=1 прийшла відповідь від володаря, обнуляється каналом</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA_ULNK" typeName="BOOL">
				<comment>=1 – якщо використовується в змінній DIVAR/AIVAR/DOVAR/AOVAR</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA_MERR" typeName="BOOL">
				<comment>=1 – є помилка модулю (діагностична інформація)</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA_BRK" typeName="BOOL">
				<comment>=1 – помилка обриву каналу</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA_SHRT" typeName="BOOL">
				<comment>=1 – помилка КЗ</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA_NBD" typeName="BOOL">
				<comment>=1 – фізично канал не існує; наприклад, для відображення в буфері модуля MODULS, для використання резерву каналів не прив’язаних до фізичних</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA_b10" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA_INIOTBUF" typeName="BOOL">
				<comment>=1 - в буфері IoT </comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA_INBUF" typeName="BOOL">
				<comment>=1 – в буфері</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA_FRC" typeName="BOOL">
				<comment>=1 – значення форсоване</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA_SML" typeName="BOOL">
				<comment>=1 – значення імітується</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA_CMDLOAD" typeName="BOOL">
				<comment>=1 - запит на зчитування в буфер (тільки з HMI)</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="CMD" typeName="INT">
				<comment>командне слово</comment>
			</variables>
			<variables name="VAL" typeName="INT">
				<comment>значення змінної</comment>
			</variables>
			<variables name="VARID" typeName="UINT">
				<comment>ID привязаної змінної</comment>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="INT_TO_SIGU" version="0.02" dateTime="dt#2022-07-16-10:19:09">
		<attribute name="TypeCodeCheckSumString" value="57B7"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="9477"></attribute>
		<inputParameters>
			<variables name="CLSID" typeName="UINT">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="VALINT" typeName="INT">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
		</inputParameters>
		<outputParameters>
			<variables name="INT_TO_SIGU" typeName="REAL">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
		</outputParameters>
		<privateLocalVariables>
			<variables name="RAWMIN" typeName="REAL"></variables>
			<variables name="RAWMAX" typeName="REAL"></variables>
			<variables name="SIGMIN" typeName="REAL"></variables>
			<variables name="SIGMAX" typeName="REAL"></variables>
			<variables name="VALREAL" typeName="REAL"></variables>
		</privateLocalVariables>
		<FBProgram name="INT_TO_SIGU">
			<STSource>(*перетворення одиниць ПЛК в вимірювальні одиниці
 CHAI
- 16#0030 - загальний клас без означення типу сигналу
- 16#0031 - 4..20 mA
- 16#0032 - 0..20 mA
- 16#0033 - 0..10 V
- 16#0034 - термометр опору (без означення типу)
- 16#0035 - термопара (без означення типу)
 CHAO
- 16#0040 - загальний клас без означення типу сигналу
- 16#0041 - 4..20 mA
- 16#0042 - 0..20 mA
- 16#0043 - 0..10 V

Інші класи задаються при необхідності.
*)
(*10000*)
RAWMIN := 0.0;
RAWMAX := 10000.0;
VALREAL := INT_TO_REAL (VALINT);
CASE CLSID OF
  16#0031,16#0041 :  (*// 4..20 mA*)
    SIGMIN := 4.0; SIGMAX := 20.0;
  16#0032,16#0042 :  (*// 0..20 mA*)
    SIGMIN := 0.0; SIGMAX := 20.0;
  16#0033, 16#0043:  (*// 0..10 V*)
    SIGMIN := 0.0; SIGMAX := 10.0;

ELSE  (*%*)
    SIGMIN := 0.0; SIGMAX := 100.0;
END_CASE;

INT_TO_SIGU := SIGMIN + (INT_TO_REAL(VALINT) - RAWMIN)*(SIGMAX-SIGMIN)/(RAWMAX - RAWMIN);
</STSource>
		</FBProgram>
	</FBSource>
	<FBSource nameOfFBType="VLVA_to_ACT" version="0.03" dateTime="dt#2022-07-16-10:19:11">
		<attribute name="TypeCodeCheckSumString" value="5B81"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="629E"></attribute>
		<inOutParameters>
			<variables name="VLVACFG" typeName="VLVA_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="VLVAHMI" typeName="VLVA_HMI">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="ACTCFG" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
		</inOutParameters>
		<FBProgram name="VLVA_to_ACT">
			<STSource>ACTCFG.ID:= VLVACFG.ID;
ACTCFG.CLSID:= VLVACFG.CLSID;
ACTCFG.CMD:= VLVACFG.CMD;
ACTCFG.PRM:= VLVACFG.PRM;
ACTCFG.T_DEASP:= VLVACFG.T_DEASP;
ACTCFG.POS:= VLVACFG.POS;
ACTCFG.CPOS:= VLVACFG.CPOS;
ACTCFG.STEP1:= VLVACFG.STEP1;
ACTCFG.CNTPER:= VLVACFG.CNTPER;
ACTCFG.CNTALM:= VLVACFG.CNTALM;
ACTCFG.T_STEP1:= VLVACFG.T_STEP1;
ACTCFG.T_PREV:= VLVACFG.T_PREV;

ACTCFG.STA.STA_OPND:= VLVACFG.STA_OPND;
ACTCFG.STA.STA_CLSD:= VLVACFG.STA_CLSD;
ACTCFG.STA.STA_DISP:= VLVACFG.STA_DISP;
ACTCFG.STA.STA_MANBX:= VLVACFG.STA_MANBX;
ACTCFG.STA.STA_INBUF:= VLVACFG.STA_INBUF;
ACTCFG.STA.STA_FRC:= VLVACFG.STA_FRC;
ACTCFG.STA.STA_SML:= VLVACFG.STA_SML;
ACTCFG.STA.STA_BLCK:= VLVACFG.STA_BLCK;

ACTCFG.CMDHMI:=VLVAHMI.CMD;


</STSource>
		</FBProgram>
	</FBSource>
	<FBSource nameOfFBType="smDELAY" version="0.08" dateTime="dt#2012-11-22-21:51:01">
		<attribute name="TypePassword" value=""></attribute>
		<attribute name="TypeProtectionLevel" value="2#0000_0000"></attribute>
		<attribute name="IsTypePasswordCrypted" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="D6FD"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="5040"></attribute>
		<inputParameters>
			<variables name="INIT" typeName="BOOL">
				<comment>ініціалізація</comment>
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="IN" typeName="REAL">
				<comment>вхід</comment>
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
		</inputParameters>
		<outputParameters>
			<variables name="OUT" typeName="REAL">
				<comment>вихід з транспортним запізненням</comment>
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
		</outputParameters>
		<publicLocalVariables>
			<variables name="d_t" typeName="REAL">
				<comment>періодичність виклику в секундах</comment>
				<variableInit value="1"></variableInit>
			</variables>
			<variables name="DELAY" typeName="REAL">
				<comment>час запізнення в секундах</comment>
				<variableInit value="60"></variableInit>
			</variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="BUF" typeName="ARRAY[0..99] OF REAL">
				<comment>буфер-масив значень </comment>
			</variables>
			<variables name="last" typeName="INT">
				<comment>вихідний елемент масиву</comment>
			</variables>
		</privateLocalVariables>
		<FBProgram name="delay">
			<STSource>if init then 
 MOVE_REAL_ARREAL(IN :=IN, OUT =&gt;BUF);
end_if; 
last:=real_to_int(DELAY/d_t);
ROL_ARREAL (N := 1,INOUT:=BUF);
BUF[0]:=IN;
if last&lt;100 then OUT:=BUF[last];end_if;
</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="INT_TO_UINT" version="1.00" dateTime="dt#2018-07-17-11:09:42">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the INT data type to a  BOOL, BYTE, WORD, DWORD, DINT, UINT UDINT, REAL or TIME output value.&#xA;  Note: The function converts strictly in accordance with IEC rules.&#xA;        Since this function has been realized as a generic function,&#xA;        there will also be a few illogical conversions, e.g. INT_TO_BOOL.&#xA;  Negative input values cannot be converted into data types UINT, UDINT or TIME.&#xA;  When converting an input value from the data type INT into data type WORD,&#xA;  the bit pattern from the input is transferred to the output without being modified.&#xA;  When converting an input value of data type INT into the data types BOOL or BYTE,&#xA;  the least significant bits of the input are transferred to the output.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="8169"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="INT">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="UINT">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="ACT_to_VLVA" version="0.07" dateTime="dt#2022-07-16-19:36:14">
		<attribute name="TypeCodeCheckSumString" value="D56F"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="629E"></attribute>
		<inOutParameters>
			<variables name="VLVACFG" typeName="VLVA_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="VLVAHMI" typeName="VLVA_HMI">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="ACTCFG" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
		</inOutParameters>
		<FBProgram name="ACT_to_VLVA">
			<STSource>(*  PACFramework SEControlExpertLIB V1.0.0 *)
VLVACFG.ID:= ACTCFG.ID;
VLVACFG.CLSID:= ACTCFG.CLSID;
VLVACFG.CMD:= ACTCFG.CMD;
VLVACFG.PRM:= ACTCFG.PRM;
VLVACFG.T_DEASP:= ACTCFG.T_DEASP;

VLVACFG.POS:= ACTCFG.POS;
VLVACFG.CPOS:= ACTCFG.CPOS;
VLVACFG.STEP1:= ACTCFG.STEP1;
VLVACFG.CNTPER:= ACTCFG.CNTPER;
VLVACFG.CNTALM:= ACTCFG.CNTALM;
VLVACFG.T_STEP1:= ACTCFG.T_STEP1;
VLVACFG.T_PREV:= ACTCFG.T_PREV;

VLVACFG.STA_b0:= false;
VLVACFG.STA_b1:= false;
VLVACFG.STA_b2:= false;
VLVACFG.STA_b3:= false;
VLVACFG.STA_b4:= false;
VLVACFG.STA_OPND:= ACTCFG.STA.STA_OPND;
VLVACFG.STA_CLSD:= ACTCFG.STA.STA_CLSD;
VLVACFG.STA_b7:= false;
VLVACFG.STA_b8:= false;
VLVACFG.STA_DISP:= ACTCFG.STA.STA_DISP;
VLVACFG.STA_MANBX:= ACTCFG.STA.STA_MANBX;
VLVACFG.STA_INBUF:= ACTCFG.STA.STA_INBUF;
VLVACFG.STA_FRC:= ACTCFG.STA.STA_FRC;
VLVACFG.STA_SML:= ACTCFG.STA.STA_SML;
VLVACFG.STA_BLCK:= ACTCFG.STA.STA_BLCK;


VLVACFG.ALM_b0:= false;
VLVACFG.ALM_b1:= false;
VLVACFG.ALM_b2:= false;
VLVACFG.ALM_b3:= false;
VLVACFG.ALM_b4:= false;
VLVACFG.ALM_b5:= false;
VLVACFG.ALM_b6:= false;
VLVACFG.ALM_b7:= false;
VLVACFG.ALM_b8:= false;
VLVACFG.ALM_b9:= false;
VLVACFG.ALM_b10:= false;
VLVACFG.ALM_b11:= false;
VLVACFG.ALM_b12:= false;
VLVACFG.ALM_b13:= false;
VLVACFG.ALM_b14:= false;
VLVACFG.ALM_b15:= false;

VLVAHMI.CMD:=ACTCFG.CMDHMI;

VLVAHMI.STA.0 := VLVACFG.STA_b0;
VLVAHMI.STA.1 :=VLVACFG.STA_b1;
VLVAHMI.STA.2 :=VLVACFG.STA_b2;
VLVAHMI.STA.3 :=VLVACFG.STA_b3;
VLVAHMI.STA.4 :=VLVACFG.STA_b4;
VLVAHMI.STA.5 :=VLVACFG.STA_OPND;
VLVAHMI.STA.6 :=VLVACFG.STA_CLSD;
VLVAHMI.STA.7 := VLVACFG.STA_b7;
VLVAHMI.STA.8 := VLVACFG.STA_b8;
VLVAHMI.STA.9 :=VLVACFG.STA_DISP;
VLVAHMI.STA.10 :=VLVACFG.STA_MANBX;
VLVAHMI.STA.11 := VLVACFG.STA_INIOTBUF;
VLVAHMI.STA.12 :=VLVACFG.STA_INBUF;
VLVAHMI.STA.13 := VLVACFG.STA_FRC;
VLVAHMI.STA.14 :=VLVACFG.STA_SML;
VLVAHMI.STA.15 :=VLVACFG.STA_BLCK;

VLVAHMI.ALM.0 :=VLVACFG.ALM_b0;
VLVAHMI.ALM.1 :=VLVACFG.ALM_b1;
VLVAHMI.ALM.2 :=VLVACFG.ALM_b2;
VLVAHMI.ALM.3 :=VLVACFG.ALM_b3;
VLVAHMI.ALM.4 :=VLVACFG.ALM_b4;
VLVAHMI.ALM.5 :=VLVACFG.ALM_b5;
VLVAHMI.ALM.6 :=VLVACFG.ALM_b6;
VLVAHMI.ALM.7 :=VLVACFG.ALM_b7;
VLVAHMI.ALM.8 :=VLVACFG.ALM_b8;
VLVAHMI.ALM.9 :=VLVACFG.ALM_b9;
VLVAHMI.ALM.10 :=VLVACFG.ALM_b10;
VLVAHMI.ALM.11 :=VLVACFG.ALM_b11;
VLVAHMI.ALM.12 :=VLVACFG.ALM_b12;
VLVAHMI.ALM.13 :=VLVACFG.ALM_b13;
VLVAHMI.ALM.14 :=VLVACFG.ALM_b14;
VLVAHMI.ALM.15 :=VLVACFG.ALM_b15;


VLVAHMI.POS := REAL_TO_INT(VLVACFG.POS)*100;


</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="MOVE_REAL_ARREAL" version="1.00" dateTime="dt#2018-07-17-10:39:48">
		<comment>Assignment of a real value table with a real</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="8416"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="D760"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="REAL">
					<comment>Value to be moved</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_ARRAY_REAL">
					<comment>Real out tables</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="smHeatExch" version="0.33" dateTime="dt#2012-11-17-17:55:52">
		<comment>теплообмінник</comment>
		<attribute name="TypePassword" value=""></attribute>
		<attribute name="TypeProtectionLevel" value="2#0000_0000"></attribute>
		<attribute name="IsTypePasswordCrypted" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="D6B9"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="25CD"></attribute>
		<inputParameters>
			<variables name="INIT" typeName="BOOL">
				<comment>команда ініціалізації (задання початкових умов)</comment>
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="F" typeName="REAL">
				<comment>вхідна витрата рідини, м3/с</comment>
				<attribute name="PositionPin" value="2"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="Fa" typeName="REAL">
				<comment>витрата теплоагента, м3/с</comment>
				<attribute name="PositionPin" value="3"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="Tin" typeName="REAL">
				<comment>вхідна температура, град C</comment>
				<attribute name="PositionPin" value="5"></attribute>
				<variableInit value="20"></variableInit>
			</variables>
			<variables name="Tain" typeName="REAL">
				<comment>температура теплоагента, м3/с</comment>
				<attribute name="PositionPin" value="6"></attribute>
				<variableInit value="20"></variableInit>
			</variables>
		</inputParameters>
		<outputParameters>
			<variables name="T" typeName="REAL">
				<comment>температура рідини в теплообміннику, град С</comment>
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="Ta" typeName="REAL">
				<comment>температура теплоагента в теплообміннику, град С</comment>
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
		</outputParameters>
		<publicLocalVariables>
			<variables name="d_t" typeName="REAL">
				<comment>періодичність виклику, с</comment>
				<variableInit value="0.1"></variableInit>
			</variables>
			<variables name="T0" typeName="REAL">
				<comment>початк. темпеаратура рідини в теплообміннику, м3</comment>
				<variableInit value="20"></variableInit>
			</variables>
			<variables name="Ta0" typeName="REAL">
				<comment>початк. температура теплоносія в теплообміннику, град С</comment>
				<variableInit value="20"></variableInit>
			</variables>
			<variables name="S" typeName="REAL">
				<comment>поверхня теплообміну, м2</comment>
				<variableInit value="70"></variableInit>
			</variables>
			<variables name="C" typeName="REAL">
				<comment>теплоємність рідини, кДж/(кг*К)</comment>
				<variableInit value="4.19 "></variableInit>
			</variables>
			<variables name="Ca" typeName="REAL">
				<comment>теплоємність теплоносія, кДж/(кг*К)</comment>
				<variableInit value="4.19 "></variableInit>
			</variables>
			<variables name="k" typeName="REAL">
				<comment>коефіцієнт теплопередачі, кВт/(м2*градС)</comment>
				<variableInit value="5"></variableInit>
			</variables>
			<variables name="ro" typeName="REAL">
				<comment>густина рідини, кг*м3</comment>
				<variableInit value="1000 "></variableInit>
			</variables>
			<variables name="roa" typeName="REAL">
				<comment>густина теплоносія, кг*м3</comment>
				<variableInit value="1000 "></variableInit>
			</variables>
			<variables name="V" typeName="REAL">
				<comment>об'єм рідини в теплообміннику, м3</comment>
				<variableInit value="0.1"></variableInit>
			</variables>
			<variables name="Va" typeName="REAL">
				<comment>об'єм теплоносія в теплообміннику, м3</comment>
				<variableInit value="0.1"></variableInit>
			</variables>
		</publicLocalVariables>
		<FBProgram name="HeatExch">
			<STSource>if init then 
	T:=T0; Ta:=Ta0; 
end_if;
T:=T+(d_t/V)*(F*(Tin-T)+k*S*(Ta-T)/(ro*C));
Ta:=Ta+(d_t/Va)*(Fa*(Tain-Ta)-k*S*(Ta-T)/(roa*Ca));

</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="SET" version="1.00" dateTime="dt#2018-07-17-11:07:43">
		<comment>SET TO 1</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="903F"></attribute>
		<ExternalToolsOnly>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Operand to be setted</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFBSource nameOfEFBType="TON" version="1.00" dateTime="dt#2018-07-17-10:23:53">
		<comment>On delay</comment>
		<attribute name="TypeDescriptiveForm" value="  The function block is used as the On delay.  When the function block is called for the first time, the initial state of ET is &quot;0&quot;.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="IsTypeDiagnostic" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="B257"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="16D2"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="BOOL">
					<comment>Start delay</comment>
					<attribute name="PositionPin" value="1"></attribute>
					<attribute name="IsPinDiagnosticable" value="0"></attribute>
				</variables>
				<variables name="PT" typeName="TIME">
					<comment>Preset delay time</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="Q" typeName="BOOL">
					<comment>Delayed output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="ET" typeName="TIME">
					<comment>Internal time</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFBSource>
	<DDTSource DDTName="CH_HMI" version="0.03" dateTime="dt#2022-01-14-11:13:56">
		<attribute name="TypeSignatureCheckSumString" value="0154"></attribute>
		<structure>
			<variables name="STA" typeName="INT">
				<comment>біти статусу STA+CMD (X15 - CMDLOAD)</comment>
			</variables>
			<variables name="VAL" typeName="INT">
				<comment>значення змінної</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="SHR_DWORD" version="1.00" dateTime="dt#2018-07-17-10:59:38">
		<comment>Shift right</comment>
		<attribute name="TypeDescriptiveForm" value="  This function shifts the bit sequence at the input (IN) to the right by n bits (N).&#xA;  Zeros are filled in from the left.&#xA;&#xA;  The data types of the input value (IN) and the output value (OUT) must be identical.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="6302"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="DWORD">
					<comment>Bit sequence for shifting</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="N" typeName="UINT">
					<comment>No. of spaces to shift</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="DWORD">
					<comment>Shifted bit sequence</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="LT" version="1.00" dateTime="dt#2018-07-17-11:08:10">
		<comment>Less than</comment>
		<attribute name="TypeDescriptiveForm" value="  The function checks the values of successive inputs for an increasing sequence or equality.  The data types of all input values must be identical.&#xA;  The number of inputs can be increased (max 32).&#xA;  STRING variables are compared using the alphabet; variables at the end of the alphabet are&#xA;  higher priority expressions than those at the front.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="BE6A"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_ELEMENTARY">
					<comment>Input 1..32</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="MUX" version="1.00" dateTime="dt#2018-07-17-11:22:10">
		<comment>Multiplexer</comment>
		<attribute name="TypeDescriptiveForm" value="  This function transfers the respective input (IN) to the output  depending on the value at the Selection input (K).&#xA;&#xA;  The number of inputs can be increased (max 32).&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="2E68"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="K" typeName="ANY_INT">
					<comment>Selection input</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="IN0" typeName="ANY">
					<comment>Input (IN0..IN30)</comment>
					<attribute name="PositionPin" value="3"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY">
					<comment>Selected output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="VLVD_CFG" version="0.05" dateTime="dt#2022-06-25-18:41:47">
		<attribute name="TypeSignatureCheckSumString" value="3F77"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>унікальний ідентифікатор</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>ідентифікатор класу</comment>
			</variables>
			<variables name="STA" typeName="INT">
				<comment>біти статусу</comment>
			</variables>
			<variables name="STA_IMSTPD" typeName="BOOL">
				<comment>=1 зупинився в проміжному стані</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA_MANRUNING" typeName="BOOL">
				<comment>=1 рухається в невизначеному напрямку (ручний зі щита)</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA_DBLCKACT" typeName="BOOL">
				<comment>=1 Включено режим ігнорування блокування керування {A.MSG.2} </comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA_OPNING" typeName="BOOL">
				<comment>=1 Відкривається</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA_CLSING" typeName="BOOL">
				<comment>=1 Закривається</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA_OPND" typeName="BOOL">
				<comment>=1 Відкритий (16#0080)</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA_CLSD" typeName="BOOL">
				<comment>=1 Закритий (16#0100)</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA_MANBXOUT" typeName="BOOL">
				<comment>=1 Включення ручного зі щита</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA_WRKED" typeName="BOOL">
				<comment>=1 В роботі</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA_DISP" typeName="BOOL">
				<comment>=1 Включено ручний режим з ПК/ОП {A.MSG.9}</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA_MANBX" typeName="BOOL">
				<comment>=1 Включений ручний зі щита {A.MSG.10}</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA_INIOTBUF" typeName="BOOL">
				<comment>=1 У бефері IoT</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA_INBUF" typeName="BOOL">
				<comment>=1 - змінна в буфері</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA_FRC" typeName="BOOL">
				<comment>=1 хоча би одна зі змінних в об’єкті форсована (для зручності відображення при наладці)</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA_SML" typeName="BOOL">
				<comment>=1 режим симуляції</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA_BLCK" typeName="BOOL">
				<comment>=1 Привід заблоковано {A.MSG.15}</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="ALM" typeName="INT">
				<comment>біти тривог</comment>
			</variables>
			<variables name="ALM_ALMOPN" typeName="BOOL">
				<comment>=1 Не відкрився (Несправність схеми управління) {A.ALM.0}</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="ALM_ALMCLS" typeName="BOOL">
				<comment>=1 Не закрився (Несправність схеми управління) {A.ALM.1}</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="ALM_ALMSHFT" typeName="BOOL">
				<comment>=1 Порушення стану приводу {A.ALM.2}</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="ALM_ALMOPN2" typeName="BOOL">
				<comment>=1 Не відкрився (Несправність обладнання по місцю) {A.ALM.3}</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="ALM_ALMCLS2" typeName="BOOL">
				<comment>=1 Не закрився (Несправність обладнання по місцю) {A.ALM.4}</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="ALM_ALM" typeName="BOOL">
				<comment>=1 Помилка приводу (по OR)</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="ALM_WRN" typeName="BOOL">
				<comment>=1 Попередження приводу (по OR)</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="ALM_ALMSTP" typeName="BOOL">
				<comment>=1 Не зупинився {A.ALM.7}</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="ALM_ALMBELL" typeName="BOOL">
				<comment>=1 Команда включення дзвоника (на один цикл ПЛК)</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="ALM_ALMPWR1" typeName="BOOL">
				<comment>=1 Немає живлення у привода {A.ALM.9}</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="ALM_ALMSTPBTN" typeName="BOOL">
				<comment>=1 Натиснута кнопка СТОП по місцю {A.ALM.10}</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="ALM_STOPING" typeName="BOOL">
				<comment>=1 Зупиняється</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="ALM_SEN" typeName="BOOL">
				<comment>=1 Помилка датчика</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="ALM_b13" typeName="BOOL">
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="ALM_b14" typeName="BOOL">
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="ALM_b15" typeName="BOOL">
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="CMD" typeName="ACTTR_CMD">
				<comment>біти команди</comment>
			</variables>
			<variables name="PRM" typeName="ACTTR_PRM">
				<comment>біти параметрів</comment>
			</variables>
			<variables name="T_DEASP" typeName="UINT">
				<comment>Час затримки тривоги в 0.1 секунди</comment>
			</variables>
			<variables name="T_OPNSP" typeName="UINT">
				<comment>Час повного переміщення в 0.1 секундах</comment>
			</variables>
			<variables name="POS" typeName="REAL">
				<comment>позиціяВМ (0-100%)</comment>
			</variables>
			<variables name="STEP1" typeName="UINT">
				<comment>крок</comment>
			</variables>
			<variables name="CNTPER" typeName="UINT">
				<comment>Кількість змін положення</comment>
			</variables>
			<variables name="CNTALM" typeName="UINT">
				<comment>Кількість аварій</comment>
			</variables>
			<variables name="tmp" typeName="UINT">
				<comment>вирівнювання</comment>
			</variables>
			<variables name="T_STEP1" typeName="UDINT">
				<comment>Плинний час кроку в мс</comment>
			</variables>
			<variables name="T_PREV" typeName="UDINT">
				<comment>час в мс з попереднього виклику, береться зі структури PLC_CFG.TQMS</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="EXPT_REAL_REAL" version="1.00" dateTime="dt#2018-07-17-11:32:36">
		<comment>Exponentiation of a real by a numerical</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="5E76"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="BCA6"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Real input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="IN2" typeName="REAL">
					<comment>Numerical exponent value</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>IN1 to the power of IN2</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="AIVAR_CFG" version="0.03" dateTime="dt#2022-03-21-18:21:26">
		<attribute name="TypeSignatureCheckSumString" value="320D"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>Унікальний ідентифікатор</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>16#1030</comment>
			</variables>
			<variables name="STA" typeName="INT">
				<comment>статус (див STC)</comment>
			</variables>
			<variables name="STA_BRK" typeName="BOOL">
				<comment>=1 – Обрив каналу {A.BAD.0}</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA_OVRLD" typeName="BOOL">
				<comment>=1 – КЗ або перевантаження каналу {A.BAD.1}</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA_BAD" typeName="BOOL">
				<comment>=1 – Дані недостовірні {A.BAD.2}</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA_ALDIS" typeName="BOOL">
				<comment>=1 – Тривога виведена з експлуатації {A.MSG.3}</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA_DLNK" typeName="BOOL">
				<comment>=1 – якщо прив’язаний до каналу</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA_ENBL" typeName="BOOL">
				<comment>=1 – змінна задіяна = (NOT PRM.7 AND DLNK)</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA_ALM" typeName="BOOL">
				<comment>=1 – активна технологічна тривога і не активна BAD</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA_LOLO" typeName="BOOL">
				<comment>=1 – Критично низьке значення {A.ALM.7}</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA_LO" typeName="BOOL">
				<comment>=1 – Низьке значення {A.WRN.8}</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA_HI" typeName="BOOL">
				<comment>=1 – Високе значення {A.WRN.9}</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA_HIHI" typeName="BOOL">
				<comment>=1 – Критично високе значення {A.ALM.10}</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA_WRN" typeName="BOOL">
				<comment>=1 – активне технологічне попередження і не активні BAD та ALM</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA_INBUF" typeName="BOOL">
				<comment>=1 – змінна в буфері</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA_FRC" typeName="BOOL">
				<comment>=1 – Режим форсування{A.MSG.13}</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA_SML" typeName="BOOL">
				<comment>=1 – змінна в режимі симуляції</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA_CMDLOAD" typeName="BOOL">
				<comment>=1 – команда завантаження в буфер</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="VALPRCSTA2" typeName="INT">
				<comment>значення у % від шкали вимірювання (0-10000)</comment>
			</variables>
			<variables name="PRM" typeName="INT">
				<comment>параметри</comment>
			</variables>
			<variables name="PRM_LOENBL" typeName="BOOL">
				<comment>=1 – задіяна тривога LO /MASK 16#1</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="PRM_HIENBL" typeName="BOOL">
				<comment>=1 – задіяна тривога HI /MASK 16#2</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="PRM_LOLOENBL" typeName="BOOL">
				<comment>=1 – задіяна тривога LOLO /MASK 16#4</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="PRM_HIHIENBL" typeName="BOOL">
				<comment>=1 – задіяна тривога HIHI/MASK 16#8</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="PRM_BRKENBL" typeName="BOOL">
				<comment>=1 – задіяна тривога обриву</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="PRM_OVRLENBL" typeName="BOOL">
				<comment>=1 – задіяна тривога перевантаження</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="PRM_QALENBL" typeName="BOOL">
				<comment>=1 – задіяна тривога перевірки якості даних</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="PRM_DSBL" typeName="BOOL">
				<comment>=1 – змінна не задіяна</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="PRM_PWLENBL" typeName="BOOL">
				<comment>=1 – задіяна кусочно-лінійна інтерполяція (не використовувати разом з TOTALON)</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="PRM_TOTALON" typeName="BOOL">
				<comment>=1 – задіяне інтегрування (не використовувати разом з PWLENBL)</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="PRM_SQRT" typeName="BOOL">
				<comment>=1 - задіяне квадратичне (квадратний корінь) масштабування</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="PRM_PARAISPROC" typeName="BOOL">
				<comment>=1 - параметри налаштування (гістерезис, нечутл) задається в процентах</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="PRM_AFRZENBL" typeName="BOOL">
				<comment>=1 - активна тривога нечутливості контролю зависання</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="PRM_ASPDENBL" typeName="BOOL">
				<comment>=1 - активна тривога допуску контролю швидкості</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="PRM_STATICMAP" typeName="BOOL">
				<comment>=1 - статична привязка каналів</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="PRM_NORAW" typeName="BOOL">
				<comment>=1 - джерело даних змінюється ззовні, відсутність масштабування (для мережних і внутрішніх змінних)</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="CHID" typeName="UINT">
				<comment>Логічний номер дискретного каналу</comment>
			</variables>
			<variables name="LORAW" typeName="INT">
				<comment>Сире (немасштабоване) значення мінімуму</comment>
			</variables>
			<variables name="HIRAW" typeName="INT">
				<comment>Сире (немасштабоване) значення максимуму</comment>
			</variables>
			<variables name="VAL" typeName="REAL">
				<comment>масштабоване значення</comment>
			</variables>
			<variables name="VALFRC" typeName="REAL">
				<comment>зберігає форсоване значення</comment>
			</variables>
			<variables name="LOENG" typeName="REAL">
				<comment>Інженерне (масштабоване) значення мінімуму</comment>
			</variables>
			<variables name="HIENG" typeName="REAL">
				<comment>Інженерне (масштабоване) значення максимуму</comment>
			</variables>
			<variables name="LOSP" typeName="REAL">
				<comment>Уставка тривоги HI</comment>
			</variables>
			<variables name="HISP" typeName="REAL">
				<comment>Уставка тривоги LO</comment>
			</variables>
			<variables name="LOLOSP" typeName="REAL">
				<comment>Уставка тривоги LOLO</comment>
			</variables>
			<variables name="HIHISP" typeName="REAL">
				<comment>Уставка тривоги HIHI</comment>
			</variables>
			<variables name="THSP" typeName="REAL">
				<comment>Технологічна уставка HI (для регулятора)</comment>
			</variables>
			<variables name="TLSP" typeName="REAL">
				<comment>Технологічна уставка LO (для регулятора)</comment>
			</variables>
			<variables name="T_FLT" typeName="UINT">
				<comment>час фільтрації в мілісекундах (фільтр - аперіодична ланка)</comment>
			</variables>
			<variables name="VRAW" typeName="INT">
				<comment>сире значення</comment>
			</variables>
			<variables name="STA2" typeName="INT">
				<comment>додаткові біти статусу та тривоги</comment>
			</variables>
			<variables name="STA2_ASPD" typeName="BOOL">
				<comment>Шивдка зміна сигналу {A.BAD.0}</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA2_AFRZ" typeName="BOOL">
				<comment>Сигнал не змінюється {A.BAD.1}</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA2_AOVRFL" typeName="BOOL">
				<comment>Перехід через верхнє значення {A.BAD.2}</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA2_AUNDRFL" typeName="BOOL">
				<comment>Перехід через нижнє значення  {A.BAD.3}</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA2_b4" typeName="BOOL">
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA2_b5" typeName="BOOL">
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA2_b6" typeName="BOOL">
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA2_b7" typeName="BOOL">
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA2_b8" typeName="BOOL">
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA2_b9" typeName="BOOL">
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA2_b10" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA2_b11" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA2_b12" typeName="BOOL">
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA2_b13" typeName="BOOL">
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA2_b14" typeName="BOOL">
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA2_b15" typeName="BOOL">
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="tmp" typeName="INT"></variables>
			<variables name="HYST" typeName="REAL">
				<comment>гістерезис в реальних одиницях або % (PRM_PARAISPROC)</comment>
			</variables>
			<variables name="T_DEALL" typeName="UINT">
				<comment>Час затримки на виникнення тривоги LL в 0.1 секундах</comment>
			</variables>
			<variables name="T_DEAL" typeName="UINT">
				<comment>Час затримки на виникнення тривоги L в 0.1 секундах (за необхідністю)</comment>
			</variables>
			<variables name="T_DEAH" typeName="UINT">
				<comment>Час затримки на виникнення тривоги H в 0.1 секундах (за необхідністю)</comment>
			</variables>
			<variables name="T_DEAHH" typeName="UINT">
				<comment>Час затримки на виникнення тривоги HH в 0.1 секундах (за необхідністю)</comment>
			</variables>
			<variables name="STEP1" typeName="UINT">
				<comment>номер кроку</comment>
			</variables>
			<variables name="CHIDDF" typeName="UINT">
				<comment>Логічний номер каналу за замовченням</comment>
			</variables>
			<variables name="T_STEP1" typeName="UDINT">
				<comment>Плинний час кроку в мс</comment>
			</variables>
			<variables name="T_PREV" typeName="UDINT">
				<comment>час в мс з попереднього виклику, береться зі структури PLC_CFG.TQMS</comment>
			</variables>
			<variables name="VALPRV" typeName="REAL">
				<comment>значення на попередньому циклі (для реалізації фільтрації)</comment>
			</variables>
			<variables name="VALPRV_AFRZ" typeName="REAL">
				<comment>значення на попередньому перерахунку контролю зависання (Енікон)</comment>
			</variables>
			<variables name="VALPRV_ASPD" typeName="REAL">
				<comment>значення на попередньому перерахунку контролю скачку (Енікон)</comment>
			</variables>
			<variables name="DEASP_AFRZ" typeName="REAL">
				<comment>уставка нечутливості контролю зависання (Енікон)</comment>
			</variables>
			<variables name="DOPSP_ASPD" typeName="REAL">
				<comment>уставка допуску контролю швидкості (Енікон)</comment>
			</variables>
			<variables name="ZERO_CUT_VAL" typeName="REAL">
				<comment>відсічка нуля </comment>
			</variables>
		</structure>
	</DDTSource>
	<DDTSource DDTName="ACTH" version="0.01" dateTime="dt#2022-04-28-15:20:11">
		<attribute name="TypeSignatureCheckSumString" value="D792"></attribute>
		<structure>
			<variables name="T1_VRHEA" typeName="VLVA_HMI">
				<comment>клапан нагрівання T1</comment>
			</variables>
			<variables name="T2_VRHEA" typeName="VLVA_HMI">
				<comment>клапан нагрівання T2</comment>
			</variables>
			<variables name="T1_SCMIX" typeName="DRV_HMI">
				<comment>задана швидкість перемішування Т1</comment>
			</variables>
			<variables name="T2_SCMIX" typeName="DRV_HMI">
				<comment>задана швидкість перемішування Т2</comment>
			</variables>
			<variables name="T1_VSLD" typeName="VLVD_HMI">
				<comment>клапан набору Т1 відкрити/закрити</comment>
			</variables>
			<variables name="T2_VSLD" typeName="VLVD_HMI">
				<comment>клапан набору Т2 відкрити/закрити</comment>
			</variables>
			<variables name="T1_VSUNL" typeName="VLVD_HMI">
				<comment>клапан зливу Т1 відкрити/закрити</comment>
			</variables>
			<variables name="T2_VSUNL" typeName="VLVD_HMI">
				<comment>клапан зливу T2 відкрити/закрити</comment>
			</variables>
			<variables name="D1_VSLD" typeName="VLVD_HMI">
				<comment>клапан набору D1 відкрити/закрити</comment>
			</variables>
			<variables name="D2_VSLD" typeName="VLVD_HMI">
				<comment>клапан набору D2 відкрити/закрити</comment>
			</variables>
			<variables name="D1_VSUNL" typeName="VLVD_HMI">
				<comment>клапан зливу D1 відкрити/закрити</comment>
			</variables>
			<variables name="D2_VSUNL" typeName="VLVD_HMI">
				<comment>клапан зливу D2 відкрити/закрити</comment>
			</variables>
			<variables name="P1_VST1T2" typeName="VLVD_HMI">
				<comment>3-ходовий клапан </comment>
			</variables>
		</structure>
	</DDTSource>
	<DDTSource DDTName="AOH" version="0.01" dateTime="dt#2022-04-28-15:20:11">
		<attribute name="TypeSignatureCheckSumString" value="C719"></attribute>
		<structure>
			<variables name="T1_VRHEA_CPOS" typeName="AOVAR_HMI">
				<comment>клапан нагрівання T1</comment>
			</variables>
			<variables name="T2_VRHEA_CPOS" typeName="AOVAR_HMI">
				<comment>клапан нагрівання T2</comment>
			</variables>
			<variables name="T1_SCMIX_CSPD" typeName="AOVAR_HMI">
				<comment>задана швидкість перемішування Т1</comment>
			</variables>
			<variables name="T2_SCMIX_CSPD" typeName="AOVAR_HMI">
				<comment>задана швидкість перемішування Т2</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="MOVE" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Assignment</comment>
		<attribute name="TypeDescriptiveForm" value="  The function assigns the input value to the output.&#xA;  This is a generic function, i.e. the data type to be processed will be determined&#xA;  by the variable that was first assigned to the function.&#xA;&#xA;  If a direct address of a variable is to be assigned or vice versa,&#xA;  always assign the variable to the function first.&#xA;  A direct address at input and output of the function is not authorized since&#xA;  this does not allow a clear definition of the data type.&#xA;&#xA;  The data types of the input and output values must be identical.&#xA;&#xA;  Note: This function can not be used in the LD (Ladder Diagram) programming language&#xA;        with the BOOL data type, since the same functionality can be achieved there&#xA;        with contacts and coils.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="47BB"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="ANY">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="AOVARFN" version="0.29" dateTime="dt#2022-07-26-10:44:22">
		<attribute name="TypeCodeCheckSumString" value="6105"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="3C43"></attribute>
		<inOutParameters>
			<variables name="CHCFG" typeName="CH_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="AOVARCFG" typeName="AOVAR_CFG">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="AOVARHMI" typeName="AOVAR_HMI">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="VARBUF" typeName="VARBUF">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
			<variables name="CHAO" typeName="ARRAY[0..4] OF CH_CFG">
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
		</inOutParameters>
		<publicLocalVariables>
			<variables name="IDMIN" typeName="UINT"></variables>
			<variables name="IDMAX" typeName="UINT"></variables>
			<variables name="VARBUFIN" typeName="VARBUF"></variables>
			<variables name="VARBUFOUT" typeName="VARBUF"></variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="BAD" typeName="BOOL"></variables>
			<variables name="ALDIS" typeName="BOOL"></variables>
			<variables name="DLNK" typeName="BOOL"></variables>
			<variables name="ENBL" typeName="BOOL"></variables>
			<variables name="INBUF" typeName="BOOL"></variables>
			<variables name="FRC" typeName="BOOL"></variables>
			<variables name="SML" typeName="BOOL"></variables>
			<variables name="CMDLOAD" typeName="BOOL"></variables>
			<variables name="PRM_QALENBL" typeName="BOOL"></variables>
			<variables name="PRM_DSBL" typeName="BOOL"></variables>
			<variables name="PRM_PWLENBL" typeName="BOOL"></variables>
			<variables name="CMD" typeName="UINT"></variables>
			<variables name="VARENBL" typeName="BOOL"></variables>
			<variables name="VRAW" typeName="INT"></variables>
			<variables name="T_STEPMS" typeName="UDINT"></variables>
			<variables name="dT1" typeName="UDINT"></variables>
			<variables name="VAL" typeName="REAL"></variables>
			<variables name="VAL1PROC" typeName="REAL"></variables>
			<variables name="tempBAD" typeName="BOOL"></variables>
			<variables name="TDEAQALSP" typeName="INT"></variables>
			<variables name="VALPROC" typeName="REAL"></variables>
			<variables name="VALFLT" typeName="REAL"></variables>
			<variables name="tmpuint" typeName="INT"></variables>
			<variables name="STA_SCL" typeName="INT"></variables>
			<variables name="PRM_SCL" typeName="INT"></variables>
			<variables name="A_FLTR" typeName="A_FLTR"></variables>
			<variables name="SCALING" typeName="SCALING"></variables>
			<variables name="INT_TO_SIGU" typeName="INT_TO_SIGU"></variables>
		</privateLocalVariables>
		<FBProgram name="AOVARFN">
			<STSource>(*ініціалізація змінної на першому циклі обробки*)
IF PLCCFG.STA_SCN1 THEN
    AOVARCFG.CLSID := 16#1040; (*присвоєння ідентифікатора класу*)
    AOVARCFG.PRM_DSBL := FALSE; (*активація змінної*)
    AOVARCFG.PRM_QALENBL := true; (*активація тривог перевірки якості даних*)
    AOVARCFG.T_PREV := PLCCFG.TQMS; (*збереження часу виклику*)
    IF AOVARCFG.CHID = 0 THEN (*якщо логіний номер каналу на заданий - записати значення по замовчування *)
        AOVARCFG.CHID := AOVARCFG.CHIDDF;
    END_IF;

    (*запис сирого значення з каналу для подальшої обробки*)
    IF CHCFG.ID &gt; 0 THEN
        CHCFG.VAL := AOVARCFG.VRAW;
    ELSE
        CHCFG.VAL := 0;
    END_IF;

    AOVARCFG.T_STEP1 := 0; (*онулення часу кроку*)
    AOVARCFG.STEP1 := 100; (*переведення на крок норми*)

    (*визначення діапазонів ідентифікаторів змінної*)
    IF AOVARCFG.ID&gt;0 THEN
    	IF AOVARCFG.ID&lt;IDMIN THEN IDMIN:=AOVARCFG.ID; END_IF;
    	IF AOVARCFG.ID&gt;IDMAX THEN IDMAX:=AOVARCFG.ID; END_IF;
    END_IF;
    RETURN;
END_IF;

(*зчитування статусних бітів з технологічної змінної у внутрішні змінні*)
BAD := AOVARCFG.STA_BAD;
ALDIS := AOVARCFG.STA_ALDIS;
DLNK := AOVARCFG.STA_DLNK;
ENBL := AOVARCFG.STA_ENBL;
INBUF := AOVARCFG.STA_INBUF;
FRC := AOVARCFG.STA_FRC;
SML := AOVARCFG.STA_SML;
CMDLOAD := AOVARCFG.STA_CMDLOAD;

INBUF := (AOVARCFG.ID = VARBUF.ID) AND (AOVARCFG.CLSID = VARBUF.CLSID); (*змінна в буфері якщо співпадає ідентифікатор змінної та ідентифікатор класу*)
CMDLOAD := AOVARHMI.STA.15;  (*команда запису в буфер з НМІ змінної*)
CMD := 0; (*онулення внутрішньої команда*)
DLNK := (CHCFG.ID &gt; 0); (*змінна привязана до каналу якщо канал має реальний ідентифікатор (не 0 - не молоко)*)
VARENBL := NOT AOVARCFG.PRM_DSBL AND DLNK;(*змінна задіяна якщо привязана до каналу і не активний параметр змінна не задіяна*)

T_STEPMS := AOVARCFG.T_STEP1; (*запамятовування часу циклу в мс*)
VAL := AOVARCFG.VAL; (*зчитування значення з технологічної змінної у внутрішню дляя подальшої обробки*)
VRAW := AOVARCFG.VRAW; (*зчитування сирого значення з каналу*)

(*реалізація алгоритму ping-pong*)
IF DLNK THEN
    CHCFG.STA_PNG := true;
    CHCFG.VARID := AOVARCFG.ID;
END_IF;

(*якщо змінна не задіяна не рахуємо час, скидаємо стан *)
IF NOT VARENBL THEN
    AOVARCFG.T_STEP1 := 0;
    AOVARCFG.STEP1 := 400;
END_IF;

(*визначення часу між викликами функції по різниці між мілісікундним лічильником та часом який пройшов з попереднього виклику *)
dT1 := PLCCFG.TQMS - AOVARCFG.T_PREV;

(* широкомовне дефорсування*) 
IF PLCCFG.CMD = 16#4302 THEN
    FRC := false; (*дефорсувати об'єкт типу*)
END_IF;

(*вибір джерела конфігураційної/керівної команди згідно пріоритету якщо команди надійшли одночасно*)
IF CMDLOAD THEN (*команда запису в буфер - команда з НМІ*)
    CMD := 16#0100;
ELSIF INBUF AND VARBUF.CMD &lt;&gt; 0 THEN (*команда з буферу*)
    CMD := VARBUF.CMD;
END_IF;

(*commands*)
CASE CMD OF
    16#0001: (*записати максимум діапазону*)
        IF FRC AND INBUF THEN
            AOVARCFG.VALFRC := AOVARCFG.HIENG;
            VAL := AOVARCFG.HIENG;
            AOVARCFG.STEP1 := 100;
            AOVARCFG.T_STEP1 := 0;
        END_IF;
    16#0002: (*записати мінімум діапазону*)
        IF FRC AND INBUF THEN
            AOVARCFG.VALFRC := AOVARCFG.LOENG;
            VAL := AOVARCFG.LOENG;
            AOVARCFG.STEP1 := 100;
            AOVARCFG.T_STEP1 := 0;
        END_IF;
    16#0003: (*записати середину діапазону*)
        IF FRC AND INBUF THEN
            AOVARCFG.VALFRC := (AOVARCFG.HIENG - AOVARCFG.LOENG) / 2.0;
            VAL := (AOVARCFG.HIENG - AOVARCFG.LOENG) / 2.0;
            AOVARCFG.STEP1 := 100;
            AOVARCFG.T_STEP1 := 0;
        END_IF;
    16#0100: (*прочитати конфігурацію*)
        (* MSG 200-Ok 400-Error
        // 200 - Дані записані
        // 201 - Дані прочитані 
        // 403 - канал вже зайнятий 
        // 404 - номер каналу не відповідає діапазону   
	// 405 - активна статична адресація каналів *)
        VARBUF.MSG := 201; 

        (*зчитати ідентифікатор змінної та ідентифікатор класу*)
        VARBUF.ID := AOVARCFG.ID;
        VARBUF.CLSID := AOVARCFG.CLSID;

        (*зчитати бітові параметри*)
        VARBUF.PRM.6 := AOVARCFG.PRM_QALENBL;
        VARBUF.PRM.7 := AOVARCFG.PRM_DSBL;
        VARBUF.PRM.8 := AOVARCFG.PRM_PWLENBL;
        VARBUF.PRM.14 := AOVARCFG.PRM_STATICMAP;
        VARBUF.PRM.15 := AOVARCFG.PRM_NORAW;
        
        (*зчитати параметри*)
        VARBUF.CHID := AOVARCFG.CHID;
        VARBUF.LORAW := AOVARCFG.LORAW;
        VARBUF.HIRAW := AOVARCFG.HIRAW;
        VARBUF.LOENG := AOVARCFG.LOENG;
        VARBUF.HIENG := AOVARCFG.HIENG;
        VARBUF.MVAL := AOVARCFG.MVAL;
        VARBUF.T_FLTSP := AOVARCFG.T_FLT;

        (*зчитати значення змінної для безударного форсування*)
        VARBUF.VALR := AOVARCFG.VALFRC;
        
    16#0101: (*записати конфігурацію*)
        (* MSG 200-Ok 400-Error
        // 200 - Дані записані
        // 201 - Дані прочитані 
        // 403 - канал вже зайнятий 
        // 404 - номер каналу не відповідає діапазону   
	// 405 - активна статична адресація каналів*)
        VARBUF.MSG:=200;        
	
	(*записати бітові параметри*)
	AOVARCFG.PRM_QALENBL := VARBUF.PRM.6;
        AOVARCFG.PRM_DSBL := VARBUF.PRM.7;
        AOVARCFG.PRM_PWLENBL := VARBUF.PRM.8;
	AOVARCFG.PRM_STATICMAP := VARBUF.PRM.14;
        AOVARCFG.PRM_NORAW := VARBUF.PRM.15;
        
	(*записати параметри*)
        AOVARCFG.LORAW := VARBUF.LORAW;
        AOVARCFG.HIRAW := VARBUF.HIRAW;
        AOVARCFG.LOENG := VARBUF.LOENG;
        AOVARCFG.HIENG := VARBUF.HIENG;
        AOVARCFG.MVAL := VARBUF.MVAL;
        AOVARCFG.T_FLT := VARBUF.T_FLTSP;
        
        IF NOT AOVARCFG.PRM_STATICMAP THEN (* зміна логічного номеру каналу тільки при неактивна статичн адресація*)
            IF VARBUF.CHID&gt;=0 AND VARBUF.CHID &lt;= INT_TO_UINT(PLCCFG.AOCNT) THEN (* якщо логічний номер канал менший за кількість каналів*)
                IF CHAO[VARBUF.CHID].VARID = 0 THEN (* якщо логічний номер канал нульовий - вільний *) 
                    AOVARCFG.CHID := VARBUF.CHID; (* змінити логічний номер каналу *)
                ELSIF VARBUF.CHID &lt;&gt; AOVARCFG.CHID THEN  (* інакше вивести помилку про зайнятість каналу *)
                    VARBUF.MSG := 403;(* канал вже зайнятий*)
                END_IF;
            ELSE 
                VARBUF.MSG := 404; (*номер каналу не відповідає діапазону*)
            END_IF;
        ELSIF VARBUF.CHID &lt;&gt; AOVARCFG.CHID THEN (* інакше вивести помилку активна статична адресація каналів *)
           VARBUF.MSG := 405;(* активна статична адресація каналів*)
        END_IF;
        IF INBUF THEN (*оновити логічний номер каналу після запису якщо змінна ще в буфері*)
            VARBUF.CHID := AOVARCFG.CHID;
        END_IF;
        
        
    16#0102: (*записати значення за замовченням*)
        AOVARCFG.CHID := AOVARCFG.CHIDDF;
    16#0300: (*перемкнути форсування*)
        FRC := NOT FRC;
    16#0301: (*ввімкнути форсування*)
        FRC := true;
    16#0302: (*вимкнути форсування*)
        FRC := false;
    16#0311: (* імітувати*)
        SML := true;
    16#0312: (* зняти режим імітації*)
        SML := false;
END_CASE;

(*перевірка на коректність діапазонів*)
IF ABS (AOVARCFG.HIRAW - AOVARCFG.LORAW) &lt; 1 THEN
    AOVARCFG.LORAW := 0;
    AOVARCFG.HIRAW := 10000;
END_IF;
IF ABS(AOVARCFG.HIENG - AOVARCFG.LOENG) &lt; 0.00001 THEN
    AOVARCFG.LOENG := 0.0;
    AOVARCFG.HIENG := 100.0;
END_IF;

(*визначення 1% від шкали*)
VAL1PROC := INT_TO_REAL(AOVARCFG.HIRAW - AOVARCFG.LORAW) / 100.0; 
IF VAL1PROC = 0.0 THEN
   VAL1PROC := 1.0;
END_IF;

(*val*)
IF FRC THEN (*режим форсування*)
    IF INBUF THEN
        AOVARCFG.VALFRC := VARBUF.VALR;
    END_IF;
    VAL := AOVARCFG.VALFRC;
ELSE
    AOVARCFG.VALFRC := VAL;
END_IF;

IF VARENBL THEN
  (*якщо попереднього значення виходить за діапазон вводимо обмеження діапазону*)
  IF AOVARCFG.VALPRV&lt;AOVARCFG.LOENG THEN AOVARCFG.VALPRV:=AOVARCFG.LOENG; END_IF;
  IF AOVARCFG.VALPRV&gt;AOVARCFG.HIENG THEN AOVARCFG.VALPRV:=AOVARCFG.HIENG; END_IF;

  (*фільтрація*)
  IF AOVARCFG.T_FLT &lt;= 0 THEN (*час фільтрації не може бути нульовим*)
   AOVARCFG.T_FLT := 1;
  END_IF;
  A_FLTR (IN := VAL, dT1 := dT1, T_FLT := UINT_TO_UDINT(AOVARCFG.T_FLT), PRM := tmpuint, STA := tmpuint, VALPRV := AOVARCFG.VALPRV, A_FLTR =&gt; VALFLT);

  (*масштабування*)
  PRM_SCL:=0;STA_SCL:=0;
  PRM_SCL.0 := false;(*//квадратнокоренева залежність, X0  *)
  PRM_SCL.1 := FALSE;(*//обмежувати вихідну величину, X1 *)  
  SCALING (IN := VALFLT, in_min := AOVARCFG.LOENG, in_max := AOVARCFG.HIENG, out_min := INT_TO_REAL(AOVARCFG.LORAW), out_max := INT_TO_REAL(AOVARCFG.HIRAW), STA := STA_SCL, PRM := PRM_SCL);
  IF NOT AOVARCFG.PRM_NORAW THEN (*якщо маштабування не відімкнено*)
     VRAW := REAL_TO_INT(SCALING.SCALING); (*в сире значення записується маштабована величина*)
  ELSE
     VRAW := REAL_TO_INT(VALFLT); (*інакше значення не маштабується*)
  END_IF;

  IF NOT SML THEN (* режим симуляції - вихідне значення не змінюється *)
     CHCFG.VAL := VRAW;
  END_IF;
END_IF;

(*обробка тривог - недостовірність каналу*)
tempBAD := CHCFG.STA_BAD AND AOVARCFG.PRM_QALENBL AND VARENBL AND NOT SML;
TDEAQALSP := 10;     (* час затримки на виникнення тривог бед в 0.1 с*)

CASE AOVARCFG.STEP1 OF
    0:(*init*)
        AOVARCFG.STEP1 := 100;
        AOVARCFG.T_STEP1 := 0;
    100:(*norma*)
        BAD := false;
        IF tempBAD THEN
            AOVARCFG.STEP1 := 150;
            AOVARCFG.T_STEP1 := 0;
        END_IF;
    150:(*norma to BAD*)
        IF AOVARCFG.T_STEP1 &gt; INT_TO_UDINT(TDEAQALSP) THEN
            AOVARCFG.STEP1 := 200;
            AOVARCFG.T_STEP1 := 0;
        ELSIF NOT tempBAD THEN
            AOVARCFG.STEP1 := 100;
            AOVARCFG.T_STEP1 := 0;
        END_IF;
    200:(*BAD*)
        BAD := true;
        IF NOT tempBAD AND AOVARCFG.T_STEP1 &gt; INT_TO_UDINT(TDEAQALSP) THEN
            AOVARCFG.STEP1 := 100;
            AOVARCFG.T_STEP1 := 0;
        END_IF;
    ELSE
        AOVARCFG.STEP1 := 0;
END_CASE;

(*передача тривог для змінної PLCCFG для формування загального статусного біта і визначення нової тривоги*)
IF BAD THEN
    PLCCFG.ALM_BAD := true;
    PLCCFG.CNTBAD := PLCCFG.CNTBAD + 1;
    IF NOT AOVARCFG.STA_BAD THEN
        PLCCFG.ALM_NWBAD := true;
    END_IF;
END_IF;

(*передача статусних бітів для змінної PLCCFG для формування загального статусного біта*)
IF FRC THEN
    PLCCFG.STA_FRC1 := true;
    PLCCFG.CNTFRC := PLCCFG.CNTFRC + 1;
END_IF;
IF SML THEN
    PLCCFG.STA_SML := true;
END_IF;

CMDLOAD := FALSE;

(*передача статусних бітів з внутрішніх змінних в технологічну змінну*)
AOVARCFG.STA_BAD := BAD;
AOVARCFG.STA_ALDIS := ALDIS;
AOVARCFG.STA_DLNK := DLNK;
AOVARCFG.STA_ENBL := VARENBL;
AOVARCFG.STA_INBUF := INBUF;
AOVARCFG.STA_FRC := FRC;
AOVARCFG.STA_SML := SML;
AOVARCFG.STA_CMDLOAD :=  FALSE;

(*значення у % та обмеження*)
IF VAL1PROC = 0.0 THEN
    VAL1PROC := 1.0;
END_IF;
VALPROC := INT_TO_REAL(CHCFG.VAL - AOVARCFG.LORAW) / VAL1PROC;
IF VALPROC &lt; 0.0 THEN
    VALPROC := 0.0;
END_IF;
IF VALPROC &gt; 100.0 THEN
    VALPROC := 100.0;
END_IF;

(*передача значення з внутрішніх змінних в технологічну змінну*)
AOVARCFG.VAL := VAL;
AOVARCFG.VRAW := VRAW;
AOVARCFG.VALPROC := REAL_TO_INT(VALPROC*256.0) AND 16#FF00;(*по аналогії з AIVAR*)

(*передача значення в HMI частину*)
AOVARHMI.STA := AOVARCFG.STA;
AOVARHMI.VAL := VAL;
AOVARHMI.VALPROC := AOVARCFG.VALPROC;

AOVARCFG.T_PREV := PLCCFG.TQMS;(*запамятовування часу останнього виклику екземпляра функції*)

(*підрахунок часу стану та обмеження його по верхній межі діапазону*)
AOVARCFG.T_STEP1 := AOVARCFG.T_STEP1 + dT1;
IF AOVARCFG.T_STEP1 &gt; 16#7FFF_FFFF THEN
    AOVARCFG.T_STEP1 := 16#7FFF_FFFF;
END_IF;

(*автоматичне оновлення якщо змінна записана в буфер*)
IF INBUF THEN
    VARBUF.CMD := 0;
    VARBUF.STA := AOVARHMI.STA;
    VARBUF.VRAWR := INT_TO_REAL(VRAW);
    VARBUF.VALR := VAL;
    VARBUF.VALPROC := AOVARCFG.VALPROC;
    VARBUF.STEP1 := AOVARCFG.STEP1;
    VARBUF.T_STEP1 := AOVARCFG.T_STEP1;

    (*зчитування статусних бітів фізичного каналу технологічної змінної*)    
    VARBUF.CH_CLSID := CHCFG.CLSID;
    VARBUF.CH_STA.0 := CHCFG.STA_VRAW;
    VARBUF.CH_STA.1 := CHCFG.STA_VALB;
    VARBUF.CH_STA.2 := CHCFG.STA_BAD;
    VARBUF.CH_STA.3 := CHCFG.STA_b3;
    VARBUF.CH_STA.4 := CHCFG.STA_PNG;
    VARBUF.CH_STA.5 := CHCFG.STA_ULNK;
    VARBUF.CH_STA.6 := CHCFG.STA_MERR;
    VARBUF.CH_STA.7 := CHCFG.STA_BRK;
    VARBUF.CH_STA.8 := CHCFG.STA_SHRT;
    VARBUF.CH_STA.9 := CHCFG.STA_NBD;
    VARBUF.CH_STA.10 := CHCFG.STA_b10;
    VARBUF.CH_STA.11 := CHCFG.STA_INIOTBUF;
    VARBUF.CH_STA.12 := CHCFG.STA_INBUF;
    VARBUF.CH_STA.13 := CHCFG.STA_FRC;
    VARBUF.CH_STA.14 := CHCFG.STA_SML;
    VARBUF.CH_STA.15 := CHCFG.STA_CMDLOAD;

    (*функція обрахунку фізичного значення сигналу в мА,В і т.д*)
    INT_TO_SIGU (CLSID := CHCFG.CLSID, 	VALINT := VRAW, INT_TO_SIGU =&gt; VARBUF.CH_VALSIG);
END_IF;

(*реалізація читання конфігураційних даних в буфер out*)
IF (uint_to_word(AOVARCFG.CLSID) AND 16#FFF0)=(uint_to_word(VARBUFIN.CLSID) AND 16#FFF0) AND AOVARCFG.ID=VARBUFIN.ID AND VARBUFIN.CMD = 16#100 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані 
   // 403 - канал вже зайнятий 
   // 404 - номер каналу не відповідає діапазону   *)
   VARBUFOUT.MSG := 201;

   VARBUFOUT.PRM.6 := AOVARCFG.PRM_QALENBL;
   VARBUFOUT.PRM.7 := AOVARCFG.PRM_DSBL;
   VARBUFOUT.PRM.8 := AOVARCFG.PRM_PWLENBL;
   VARBUFOUT.PRM.14 := AOVARCFG.PRM_STATICMAP;
   VARBUFOUT.PRM.15 := AOVARCFG.PRM_NORAW;
        
   VARBUFOUT.ID := AOVARCFG.ID;
   VARBUFOUT.CLSID := AOVARCFG.CLSID;
   VARBUFOUT.CHID := AOVARCFG.CHID;
   VARBUFOUT.VALR := AOVARCFG.VALFRC;
        
   VARBUFOUT.LORAW := AOVARCFG.LORAW;
   VARBUFOUT.HIRAW := AOVARCFG.HIRAW;
   VARBUFOUT.LOENG := AOVARCFG.LOENG;
   VARBUFOUT.HIENG := AOVARCFG.HIENG;
   VARBUFOUT.MVAL := AOVARCFG.MVAL;
   VARBUFOUT.T_FLTSP := AOVARCFG.T_FLT;

   VARBUFIN.CMD :=0; 
end_if;  

(*реалізація запису конфігураційних даних з буфер in в технологічну змінну*)
IF (uint_to_word(AOVARCFG.CLSID) AND 16#FFF0)=(uint_to_word(VARBUFIN.CLSID) AND 16#FFF0) AND AOVARCFG.ID=VARBUFIN.ID AND VARBUFIN.CMD = 16#101 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані 
   // 403 - канал вже зайнятий 
   // 404 - номер каналу не відповідає діапазону   *)
   
   VARBUFOUT:=VARBUFIN;

   AOVARCFG.PRM_QALENBL := VARBUFIN.PRM.6;
   AOVARCFG.PRM_DSBL := VARBUFIN.PRM.7;
   AOVARCFG.PRM_PWLENBL := VARBUFIN.PRM.8;
   AOVARCFG.PRM_STATICMAP := VARBUFIN.PRM.14;
   AOVARCFG.PRM_NORAW := VARBUFIN.PRM.15;
        
   AOVARCFG.LORAW := VARBUFIN.LORAW;
   AOVARCFG.HIRAW := VARBUFIN.HIRAW;
   AOVARCFG.LOENG := VARBUFIN.LOENG;
   AOVARCFG.HIENG := VARBUFIN.HIENG;
   AOVARCFG.MVAL := VARBUFIN.MVAL;
   AOVARCFG.T_FLT := VARBUFIN.T_FLTSP;
        
   (*перевіряти незайнятість каналу треба в функції контролю буферу *)
   VARBUFOUT.MSG:=200; 
   IF NOT AOVARCFG.PRM_STATICMAP THEN 
      IF VARBUFIN.CHID&gt;=0 AND VARBUFIN.CHID &lt;= INT_TO_UINT(PLCCFG.AOCNT) THEN
         IF CHAO[VARBUFIN.CHID].VARID = 0 THEN 
            AOVARCFG.CHID := VARBUFIN.CHID;
         ELSIF VARBUFIN.CHID &lt;&gt; AOVARCFG.CHID THEN 
            VARBUFOUT.MSG := 403;(* канал вже зайнятий*)
         END_IF;
      ELSE 
         VARBUFOUT.MSG := 404; (*номер каналу не відповідає діапазону*)
      END_IF;
   ELSIF VARBUFIN.CHID &lt;&gt; AOVARCFG.CHID THEN (* інакше вивести помилку активна статична адресація каналів *)
      VARBUFOUT.MSG := 405;(* активна статична адресація каналів*)
   END_IF;
   VARBUFIN.CMD :=0; 
end_if;  
</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="MUL_REAL" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Multiplication</comment>
		<attribute name="TypeDescriptiveForm" value="  The function multiplies the input values and assigns the result to the output.&#xA;  The data types of all input values and output values must be identical.&#xA;&#xA;  The number of inputs can be increased (max 32).&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="95C2"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Factor (Extensible)</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Product</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="ACTTR_CMD" version="0.03" dateTime="dt#2022-06-23-20:36:25">
		<attribute name="TypeSignatureCheckSumString" value="AD59"></attribute>
		<structure>
			<variables name="CMD1" typeName="INT"></variables>
			<variables name="CMD_OPN" typeName="BOOL">
				<comment>Відкрити 16#0001</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="CMD_CLS" typeName="BOOL">
				<comment>Закрити  16#0002</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="CMD_TOGGLE" typeName="BOOL">
				<comment>Переключити (відкрити&lt;-&gt;закрити, включити &lt;-&gt; відключити) 16#0003</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="CMD_ALMACK" typeName="BOOL">
				<comment>Підтвердити тривогу 16#0004</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="CMD_ALMRESET" typeName="BOOL">
				<comment>Скинути тривоги 16#0005</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="CMD_BLCK" typeName="BOOL">
				<comment>Заблокувати 16#0006</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="CMD_DBLCK" typeName="BOOL">
				<comment>Розблокувати 16#0007</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="CMD_STOPTUN" typeName="BOOL">
				<comment>Зупинити автоналаштування 16#0008</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="CMD_TUNING" typeName="BOOL">
				<comment>Запустити автоналаштування 16#0009</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="CMD_MAN" typeName="BOOL">
				<comment>Перевести в ручний з SCADA/HMI 16#0301</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="CMD_AUTO" typeName="BOOL">
				<comment>Перевести в автоматичний з SCADA/HMI 16#0302</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="CMD_PROTECT" typeName="BOOL">
				<comment>Включити алгоритм захисту 16#000A</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="CMD_START" typeName="BOOL">
				<comment>Запустити 16#0011</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="CMD_STOP" typeName="BOOL">
				<comment>Зупинити 16#0012</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="CMD_UP" typeName="BOOL">
				<comment>Більше 16#0021</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="CMD_DWN" typeName="BOOL">
				<comment>Менше 16#0022</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="CMD2" typeName="INT"></variables>
			<variables name="CMD_CRMT" typeName="BOOL">
				<comment>Відключити локальне керування (по місцю) 16#0314</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="CMD_RESOLUTION" typeName="BOOL">
				<comment>=1 дозвіл на керування 16#000B</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="CMD_REVERS" typeName="BOOL">
				<comment>Включити реверс 16#0013</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="CMD_CLCL" typeName="BOOL">
				<comment>Включити локальне керування (по місцю) 16#0313</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="CMD_DBLCKACTTOGGLE" typeName="BOOL">
				<comment>Переключення дозволу на ігнорування CMRESOLUTION 16#000C</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="CMD_STARTDELAY" typeName="BOOL">
				<comment>запуск з затримкою (тільки автомат)</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="CMD_STOPDELAY" typeName="BOOL">
				<comment>зупин з затримкою (тільки автомат)</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="CMD_P_RESOLUTION" typeName="BOOL">
				<comment>дозвіл по наявності тиску в системі</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="CMD_BUFLOAD" typeName="BOOL">
				<comment>завантажити в буфер</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="CMD_OUTSRVC" typeName="BOOL">
				<comment>вивести з експлуатації</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="CMD_INSRVC" typeName="BOOL">
				<comment>ввести в експлуатацію</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="CMD_b27" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="CMD_b28" typeName="BOOL">
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="CMD_b29" typeName="BOOL">
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="CMD_b30" typeName="BOOL">
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="CMD_b31" typeName="BOOL">
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="CHDIFN" version="0.07" dateTime="dt#2022-07-26-10:44:23">
		<attribute name="TypeCodeCheckSumString" value="C9FC"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="0BB1"></attribute>
		<inputParameters>
			<variables name="RAW" typeName="BOOL">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
		</inputParameters>
		<inOutParameters>
			<variables name="CHCFG" typeName="CH_CFG">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="CHHMI" typeName="CH_HMI">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="CHBUF" typeName="CH_BUF">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
		</inOutParameters>
		<privateLocalVariables>
			<variables name="CMD" typeName="INT"></variables>
			<variables name="INBUF" typeName="BOOL"></variables>
			<variables name="ULNK" typeName="BOOL"></variables>
			<variables name="MERR" typeName="BOOL"></variables>
			<variables name="BRK" typeName="BOOL"></variables>
			<variables name="SHRT" typeName="BOOL"></variables>
			<variables name="SML" typeName="BOOL"></variables>
			<variables name="FRC" typeName="BOOL"></variables>
			<variables name="BAD" typeName="BOOL"></variables>
			<variables name="VRAW" typeName="BOOL"></variables>
			<variables name="VAL" typeName="BOOL"></variables>
			<variables name="PNG" typeName="BOOL"></variables>
			<variables name="NBD" typeName="BOOL"></variables>
			<variables name="CMDLOAD" typeName="BOOL"></variables>
		</privateLocalVariables>
		<FBProgram name="CHDIFN">
			<STSource>CMD := CHCFG.CMD;
(*розпаковка з STA*)
VRAW := CHCFG.STA_VRAW;
VAL := CHCFG.STA_VALB;
BAD := CHCFG.STA_BAD;(*керується ззовні*)
PNG := CHCFG.STA_PNG;
ULNK := CHCFG.STA_ULNK;
MERR := CHCFG.STA_MERR;(*керується ззовні*)
BRK := CHCFG.STA_BRK;(*керується ззовні*)
SHRT := CHCFG.STA_SHRT;(*керується ззовні*)
NBD := CHCFG.STA_NBD;(*керується ззовні*)
INBUF := CHCFG.STA_INBUF;
FRC := CHCFG.STA_FRC;
SML := CHCFG.STA_SML;
CMDLOAD := CHCFG.STA_CMDLOAD; (*керується бітом*)

INBUF := (CHCFG.ID = CHBUF.ID) AND (CHCFG.CLSID = CHBUF.CLSID);
CMDLOAD := CHHMI.STA.15;
CMD := 0;

(* обробник команд*)
(* широкомовне форсування/дефорсування*) 
IF PLCCFG.CMD=16#4301 THEN
    FRC := true; (*форсувати один/усі об'єкти типу*)
END_IF;
IF PLCCFG.CMD=16#4302 THEN
    FRC := false; (*дефорсувати об'єкт типу*)
END_IF;
(*вибір джерела команди згідно пріоритету*)
IF CMDLOAD THEN (*з HMI CMDLOAD*)
    CMD := 16#0100;  (*// записати в буфер*)
ELSIF INBUF AND CHBUF.CMD &lt;&gt; 0 THEN (*з буферу*)
    CMD := CHBUF.CMD;
ELSIF CHCFG.CMD&lt;&gt;0 THEN
    CMD := CHCFG.CMD;
END_IF;
(*commands*)
CASE CMD OF
    16#1: (*записати 1*)
        IF FRC AND INBUF THEN
            CHBUF.VAL := 1;
        END_IF;
    16#2: (*записати 0*)
        IF FRC AND INBUF THEN
            CHBUF.VAL:=0;
        END_IF;
    16#3: (*TOGGLE*)
        IF FRC AND INBUF THEN
            IF VAL THEN
                CHBUF.VAL:=0;
            ELSE
                CHBUF.VAL:=1;
            END_IF;
        END_IF;
    16#0100: (*прочитати конфігурацію в буфер*)
        CHBUF.ID:= CHCFG.ID;
        CHBUF.CLSID:=CHCFG.CLSID;
        
        CHBUF.STA.0 := CHCFG.STA_VRAW;
        CHBUF.STA.1 := CHCFG.STA_VALB;
        CHBUF.STA.2 := CHCFG.STA_BAD;
        CHBUF.STA.3 := CHCFG.STA_b3;
        CHBUF.STA.4 := CHCFG.STA_PNG;
        CHBUF.STA.5 := CHCFG.STA_ULNK;
        CHBUF.STA.6 := CHCFG.STA_MERR;
        CHBUF.STA.7 := CHCFG.STA_BRK;
        CHBUF.STA.8 := CHCFG.STA_SHRT;
        CHBUF.STA.9 := CHCFG.STA_NBD;
        CHBUF.STA.10 := CHCFG.STA_b10;
        CHBUF.STA.11 := CHCFG.STA_INIOTBUF;
        CHBUF.STA.12 := CHCFG.STA_INBUF;
        CHBUF.STA.13 := CHCFG.STA_FRC;
        CHBUF.STA.14 := CHCFG.STA_SML;
        CHBUF.STA.15 := CHCFG.STA_CMDLOAD;
        
        CHBUF.VAL:=CHCFG.VAL;
        CHBUF.VARID:=CHCFG.VARID;
    16#0300: (*перемкнути форсування*)
        FRC := NOT FRC;
    16#0301: (*форсувати один/усі об'єкти типу*)
        FRC := true;
    16#0302: (*дефорсувати один/усі об'єкти типу*)
        FRC := false;
END_CASE;

(*запис значення змінної*)
IF FRC AND INBUF THEN (*режим форсування з занятим буфером*)
    CHCFG.VAL := BOOL_TO_INT (CHBUF.VAL&gt;0);
    VAL := INT_TO_REAL(CHCFG.VAL) &gt; 0.5;
ELSIF FRC AND NOT INBUF THEN (*режим форсування без занятого буферу*)
    ;(*без змін*)
ELSIF SML THEN (*режим імітації*)
    ;(*//нічого не робимо, значення змінюється ззовні алгоритму 28.10.2021 Пупена*)
ELSIF NOT FRC THEN (*не режим форсування*)
    VAL := RAW;
    IF RAW THEN
        CHCFG.VAL := 1;
    ELSE
        CHCFG.VAL := 0;
    END_IF;
END_IF;

(*ping-pong*)
ULNK := PNG; (*прийшов ping - є звязок з верхнім рівнем*)
PNG := false; (*скидання біту PNG звязку з врехнім рівнем PONG*)
IF NOT ULNK THEN
    CHCFG.VARID := 0;
END_IF;

(*скидання оброблених команд*)
CMDLOAD := 0;
CMD := 0;


(*загальносистемні біти та лічильники*)
IF FRC THEN
    PLCCFG.STA_FRC0 := true;
    PLCCFG.CNTFRC := PLCCFG.CNTFRC + 1;
END_IF;

(*упковка в STA*)
CHCFG.STA_VRAW := RAW;
CHCFG.STA_VALB:=VAL;
CHCFG.STA_BAD:=BAD;(*керується ззовні*)
CHCFG.STA_PNG:=PNG;
CHCFG.STA_ULNK:=ULNK;
CHCFG.STA_MERR:=MERR;(*керується ззовні*)
CHCFG.STA_BRK:=BRK;(*керується ззовні*)
CHCFG.STA_SHRT:=SHRT;(*керується ззовні*)
CHCFG.STA_NBD:=NBD;(*керується ззовні*)
CHCFG.STA_INBUF := INBUF;
CHCFG.STA_FRC := FRC;
CHCFG.STA_SML := SML;
CHCFG.STA_CMDLOAD := CMDLOAD; (*керується бітом*)


CHCFG.CMD := CMD;

CHHMI.STA := CHCFG.STA;
CHHMI.VAL := CHCFG.VAL;

(*оновлення буферу*)
IF INBUF THEN
    CHBUF.STA:= CHCFG.STA;
    CHBUF.VARID := CHCFG.VARID;
    CHBUF.CMD := 0;
    IF NOT FRC THEN
        CHBUF.VAL := CHCFG.VAL;
    END_IF;
END_IF;
</STSource>
		</FBProgram>
	</FBSource>
	<FBSource nameOfFBType="ACT_POST" version="0.19" dateTime="dt#2022-07-26-10:44:22">
		<attribute name="TypeCodeCheckSumString" value="746B"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="7336"></attribute>
		<inOutParameters>
			<variables name="ACTCFG" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="STA" typeName="ACTTR_STA">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="ALMs" typeName="ACTTR_ALM">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="CMD" typeName="ACTTR_CMD">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="dt1" typeName="UDINT">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
			<variables name="ACTBUF" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="7"></attribute>
			</variables>
		</inOutParameters>
		<FBProgram name="ACT_POST">
			<STSource>(*  PACFramework SEControlExpertLIB V1.0.0 *)
(*кінцева обробка ВМ перед фцією act_to_XXX: оновлення загальних статусних бітів PLC, 
обмеження лічильників тривог, запис в STA, ALM, оновлення буферу*)
(*режими - в PLC*)
(*загальний біт хоча б одного ручного*)
IF STA.STA_DISP THEN
    PLCCFG.STA_DISP := true;
END_IF; 
IF STA.STA_SML THEN
    PLCCFG.STA_SML := true;
END_IF;
IF ACTCFG.CNTALM &gt; 30000 THEN
    ACTCFG.CNTALM := 30000;
END_IF;
IF ACTCFG.CNTPER &gt; 30000 THEN
    ACTCFG.CNTPER := 30000;
END_IF;
ACTCFG.STA := STA;
ACTCFG.ALM := ALMs;
(*обнулення усіх команд з HMI*)
ACTCFG.CMDHMI := 0;
(*обнулення усіх команд з програми*)

ACTCFG.CMD.CMD_OPN:=FALSE;
ACTCFG.CMD.CMD_CLS:=FALSE;
ACTCFG.CMD.CMD_TOGGLE:=FALSE;
ACTCFG.CMD.CMD_ALMACK:=FALSE;
ACTCFG.CMD.CMD_ALMRESET:=FALSE;
ACTCFG.CMD.CMD_BLCK:=FALSE;
ACTCFG.CMD.CMD_DBLCK:=FALSE;
ACTCFG.CMD.CMD_STOPTUN:=FALSE;
ACTCFG.CMD.CMD_TUNING:=FALSE;
ACTCFG.CMD.CMD_MAN:=FALSE;
ACTCFG.CMD.CMD_AUTO:=FALSE;
ACTCFG.CMD.CMD_PROTECT:=FALSE;
ACTCFG.CMD.CMD_START:=FALSE;
ACTCFG.CMD.CMD_STOP:=FALSE;
ACTCFG.CMD.CMD_UP:=FALSE;
ACTCFG.CMD.CMD_DWN:=FALSE;
ACTCFG.CMD.CMD_CRMT:=FALSE;
ACTCFG.CMD.CMD_RESOLUTION:=FALSE;
ACTCFG.CMD.CMD_REVERS:=FALSE;
ACTCFG.CMD.CMD_CLCL:=FALSE;
ACTCFG.CMD.CMD_DBLCKACTTOGGLE:=FALSE;
ACTCFG.CMD.CMD_STARTDELAY:=FALSE;
ACTCFG.CMD.CMD_STOPDELAY:=FALSE;
ACTCFG.CMD.CMD_P_RESOLUTION:=FALSE;
ACTCFG.CMD.CMD_BUFLOAD:=FALSE;
ACTCFG.CMD.CMD_OUTSRVC:=FALSE;
ACTCFG.CMD.CMD_INSRVC:=FALSE;
ACTCFG.CMD.CMD_b27:=FALSE;
ACTCFG.CMD.CMD_b28:=FALSE;
ACTCFG.CMD.CMD_b29:=FALSE;
ACTCFG.CMD.CMD_b30:=FALSE;
ACTCFG.CMD.CMD_b31:=FALSE;

CMD.CMD_OPN:=FALSE;
CMD.CMD_CLS:=FALSE;
CMD.CMD_TOGGLE:=FALSE;
CMD.CMD_ALMACK:=FALSE;
CMD.CMD_ALMRESET:=FALSE;
CMD.CMD_BLCK:=FALSE;
CMD.CMD_DBLCK:=FALSE;
CMD.CMD_STOPTUN:=FALSE;
CMD.CMD_TUNING:=FALSE;
CMD.CMD_MAN:=FALSE;
CMD.CMD_AUTO:=FALSE;
CMD.CMD_PROTECT:=FALSE;
CMD.CMD_START:=FALSE;
CMD.CMD_STOP:=FALSE;
CMD.CMD_UP:=FALSE;
CMD.CMD_DWN:=FALSE;
CMD.CMD_CRMT:=FALSE;
CMD.CMD_RESOLUTION:=FALSE;
CMD.CMD_REVERS:=FALSE;
CMD.CMD_CLCL:=FALSE;
CMD.CMD_DBLCKACTTOGGLE:=FALSE;
CMD.CMD_STARTDELAY:=FALSE;
CMD.CMD_STOPDELAY:=FALSE;
CMD.CMD_P_RESOLUTION:=FALSE;
CMD.CMD_BUFLOAD:=FALSE;
CMD.CMD_OUTSRVC:=FALSE;
CMD.CMD_INSRVC:=FALSE;
CMD.CMD_b27:=FALSE;
CMD.CMD_b28:=FALSE;
CMD.CMD_b29:=FALSE;
CMD.CMD_b30:=FALSE;
CMD.CMD_b31:=FALSE;

(*sta bits pack*)
ACTCFG.STAHMI1.0:= ACTCFG.STA.STA_IMSTPD;
ACTCFG.STAHMI1.1:= ACTCFG.STA.STA_MANRUNING;
ACTCFG.STAHMI1.2:= ACTCFG.STA.STA_STOPING;
ACTCFG.STAHMI1.3:= ACTCFG.STA.STA_OPNING;
ACTCFG.STAHMI1.4:= ACTCFG.STA.STA_CLSING;
ACTCFG.STAHMI1.5:= ACTCFG.STA.STA_OPND;
ACTCFG.STAHMI1.6:= ACTCFG.STA.STA_CLSD;
ACTCFG.STAHMI1.7:= ACTCFG.STA.STA_MANBXOUT;
ACTCFG.STAHMI1.8:= ACTCFG.STA.STA_WRKED;
ACTCFG.STAHMI1.9:= ACTCFG.STA.STA_DISP;
ACTCFG.STAHMI1.10:= ACTCFG.STA.STA_MANBX;
ACTCFG.STAHMI1.11:= ACTCFG.STA.STA_INBUF;
ACTCFG.STAHMI1.12:= ACTCFG.STA.STA_FRC;
ACTCFG.STAHMI1.13:= ACTCFG.STA.STA_SML;
ACTCFG.STAHMI1.14:= ACTCFG.STA.STA_BLCK;
ACTCFG.STAHMI1.15:= ACTCFG.STA.STA_STRTING;
ACTCFG.STAHMI2.0:= ACTCFG.STA.STA_STOPED;
ACTCFG.STAHMI2.1:= ACTCFG.STA.STA_SLNDBRK;
ACTCFG.STAHMI2.2:= ACTCFG.STA.STA_CMDACK;
ACTCFG.STAHMI2.3:= ACTCFG.STA.STA_SPD1;
ACTCFG.STAHMI2.4:= ACTCFG.STA.STA_SPD2;
ACTCFG.STAHMI2.5:= ACTCFG.STA.STA_WRNSPD2;
ACTCFG.STAHMI2.6:= ACTCFG.STA.STA_STRT_DELAY;
ACTCFG.STAHMI2.7:= ACTCFG.STA.STA_STOP_DELAY;
ACTCFG.STAHMI2.8:= ACTCFG.STA.STA_DBLCKACT;
ACTCFG.STAHMI2.9:= ACTCFG.STA.STA_ISREVERS;
ACTCFG.STAHMI2.10:= ACTCFG.STA.STA_ISANALOG;
ACTCFG.STAHMI2.11:= ACTCFG.STA.STA_INIOTBUF;
ACTCFG.STAHMI2.12:= ACTCFG.STA.STA_SPDMONON;
ACTCFG.STAHMI2.13:= ACTCFG.STA.STA_SPDCALIBRON;
ACTCFG.STAHMI2.14:= ACTCFG.STA.STA_MAINT;
ACTCFG.STAHMI2.15:= ACTCFG.STA.STA_b31;

(*alm bits pack*)
ACTCFG.ALMHMI1.0:= ACTCFG.ALM.ALM_ALMSTRT;
ACTCFG.ALMHMI1.1:= ACTCFG.ALM.ALM_ALMSTP;
ACTCFG.ALMHMI1.2:= ACTCFG.ALM.ALM_ALMOPN;
ACTCFG.ALMHMI1.3:= ACTCFG.ALM.ALM_ALMCLS;
ACTCFG.ALMHMI1.4:= ACTCFG.ALM.ALM_ALMOPN2;
ACTCFG.ALMHMI1.5:= ACTCFG.ALM.ALM_ALMCLS2;
ACTCFG.ALMHMI1.6:= ACTCFG.ALM.ALM_ALMSHFT;
ACTCFG.ALMHMI1.7:= ACTCFG.ALM.ALM_ALM;
ACTCFG.ALMHMI1.8:= ACTCFG.ALM.ALM_ALMBELL;
ACTCFG.ALMHMI1.9:= ACTCFG.ALM.ALM_WRN;
ACTCFG.ALMHMI1.10:= ACTCFG.ALM.ALM_WRNSPD;
ACTCFG.ALMHMI1.11:= ACTCFG.ALM.ALM_ALMSPD;
ACTCFG.ALMHMI1.12:= ACTCFG.ALM.ALM_WRNSPD2;
ACTCFG.ALMHMI1.13:= ACTCFG.ALM.ALM_ALMSPD2;
ACTCFG.ALMHMI1.14:= ACTCFG.ALM.ALM_ALMPWR;
ACTCFG.ALMHMI1.15:= ACTCFG.ALM.ALM_ALMSTPBTN;
ACTCFG.ALMHMI2.0:=ACTCFG.ALM.ALM_ALMINVRTR;
ACTCFG.ALMHMI2.1:=ACTCFG.ALM.ALM_b17;
ACTCFG.ALMHMI2.2:=ACTCFG.ALM.ALM_b18;
ACTCFG.ALMHMI2.3:=ACTCFG.ALM.ALM_b19;
ACTCFG.ALMHMI2.4:=ACTCFG.ALM.ALM_b20;
ACTCFG.ALMHMI2.5:=ACTCFG.ALM.ALM_b21;
ACTCFG.ALMHMI2.6:=ACTCFG.ALM.ALM_b22;
ACTCFG.ALMHMI2.7:=ACTCFG.ALM.ALM_b23;
ACTCFG.ALMHMI2.8:=ACTCFG.ALM.ALM_b24;
ACTCFG.ALMHMI2.9:=ACTCFG.ALM.ALM_b25;
ACTCFG.ALMHMI2.10:=ACTCFG.ALM.ALM_b26;
ACTCFG.ALMHMI2.11:=ACTCFG.ALM.ALM_b27;
ACTCFG.ALMHMI2.12:=ACTCFG.ALM.ALM_b28;
ACTCFG.ALMHMI2.13:=ACTCFG.ALM.ALM_b29;
ACTCFG.ALMHMI2.14:=ACTCFG.ALM.ALM_b30;
ACTCFG.ALMHMI2.15:=ACTCFG.ALM.ALM_b31;


(*оновлення в буфері HMI
//передаємо постійно в буфер тільки ті значення які змінюються постійно*) 
IF STA.STA_INBUF THEN
    ACTBUF.ID := ACTCFG.ID ;
    ACTBUF.CLSID := ACTCFG.CLSID ;
    ACTBUF.CMDHMI := ACTCFG.CMDHMI ;
    ACTBUF.STAHMI1:= ACTCFG.STAHMI1;
    ACTBUF.ALMHMI1:= ACTCFG.ALMHMI1 ;
    ACTBUF.STAHMI2:= ACTCFG.STAHMI2;
    ACTBUF.ALMHMI2:= ACTCFG.ALMHMI2 ;
    ACTBUF.STEP1:= ACTCFG.STEP1 ;
    ACTBUF.T_STEP1:= ACTCFG.T_STEP1;
    ACTBUF.POS := ACTCFG.POS;
    IF NOT STA.STA_DISP THEN
      ACTBUF.CPOS := ACTCFG.CPOS;
    END_IF;
    (*"BUF".ACTBUF.POS_PV :=   #ACTCFG.POS_PV ;*)
    (*"BUF".ACTBUF.POS_SP :=   #ACTCFG.POS_SP ;*)
    ACTBUF.STA:=ACTCFG.STA;
    ACTBUF.ALM:=ACTCFG.ALM;
    ACTBUF.CNTPER:=ACTCFG.CNTPER;
    ACTBUF.CNTALM:=ACTCFG.CNTALM;
END_IF;

(*онвлення в буфері IoT CFG - пишемо весь конфіг
IF #ACTCFG.ID = "IOTDB".IOTBUF.ACT.ID THEN
    "IOTDB".IOTBUF.ACT := #ACTCFG;
END_IF; 
//онвлення в буфері IoT HMI з CFG - пишемо весь конфіг
IF #ACTCFG.ID = "IOTDB".IOTBUF.ACTH_ID THEN
    "IOTDB".IOTBUF.ACTH := #ACTCFG;
END_IF;  

//запис інформації в контурі, якщо він привязаний
"RW_LOOP_SEL"(direct:='w', ACT:=#ACTCFG);
*)

ACTCFG.T_PREV := PLCCFG.TQMS;
ACTCFG.T_STEP1 := ACTCFG.T_STEP1 + dt1;
IF ACTCFG.T_STEP1 &gt; 16#7FFF_FFFF THEN
    ACTCFG.T_STEP1 := 16#7FFF_FFFF;
END_IF;


</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="RESET" version="1.00" dateTime="dt#2018-07-17-11:07:43">
		<comment>SET TO ZERO</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="903F"></attribute>
		<ExternalToolsOnly>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Operand to be reseted</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="AIVAR_HMI" version="0.01" dateTime="dt#2022-01-06-17:21:54">
		<attribute name="TypeSignatureCheckSumString" value="3237"></attribute>
		<structure>
			<variables name="STA" typeName="INT">
				<comment>біти стану</comment>
			</variables>
			<variables name="VALPRCSTA2" typeName="INT">
				<comment>значення у % від шкали вимірювання (0-10000) + додаткові біти статусу</comment>
			</variables>
			<variables name="VAL" typeName="REAL">
				<comment>масштабоване значення</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="ABS_REAL" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Absolute value computation</comment>
		<attribute name="TypeDescriptiveForm" value="  The function computes the absolute value of the input value  and assigns the result to the output.&#xA;&#xA;  The data types of the input and output values must be identical.&#xA;&#xA;  Formula:  OUT = |IN|&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="1459"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="REAL">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Result</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="VARS" version="0.02" dateTime="dt#2022-08-28-09:13:40">
		<attribute name="TypeSignatureCheckSumString" value="68BF"></attribute>
		<structure>
			<variables name="T1_LT1" typeName="AIVAR_CFG">
				<comment>рівень T1</comment>
			</variables>
			<variables name="T2_LT1" typeName="AIVAR_CFG">
				<comment>рівень T2</comment>
			</variables>
			<variables name="T1_TT1" typeName="AIVAR_CFG">
				<comment>тмпература в T1</comment>
			</variables>
			<variables name="T2_TT1" typeName="AIVAR_CFG">
				<comment>тмпература в T2</comment>
			</variables>
			<variables name="REZAI1" typeName="AIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZAI2" typeName="AIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZAI3" typeName="AIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZAI4" typeName="AIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="T1_VRHEA_CPOS" typeName="AOVAR_CFG">
				<comment>клапан нагрівання T1</comment>
			</variables>
			<variables name="T2_VRHEA_CPOS" typeName="AOVAR_CFG">
				<comment>клапан нагрівання T2</comment>
			</variables>
			<variables name="T1_SCMIX_CSPD" typeName="AOVAR_CFG">
				<comment>задана швидкість перемішування Т1</comment>
			</variables>
			<variables name="T2_SCMIX_CSPD" typeName="AOVAR_CFG">
				<comment>задана швидкість перемішування Т2</comment>
			</variables>
			<variables name="T1_VSLD_SOPN" typeName="DIVAR_CFG">
				<comment>клапан набору Т1 відкритий</comment>
			</variables>
			<variables name="T2_VSLD_SOPN" typeName="DIVAR_CFG">
				<comment>клапан набору Т2 відкритий</comment>
			</variables>
			<variables name="REZDI1" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI2" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="T1_VSLD_SCLS" typeName="DIVAR_CFG">
				<comment>клапан набору Т1 закритий</comment>
			</variables>
			<variables name="T2_VSLD_SCLS" typeName="DIVAR_CFG">
				<comment>клапан набору Т2 закритий</comment>
			</variables>
			<variables name="T1_VSUNL_SCLS" typeName="DIVAR_CFG">
				<comment>клапан зливу Т1 закритий</comment>
			</variables>
			<variables name="T2_VSUNL_SCLS" typeName="DIVAR_CFG">
				<comment>клапан зливу T2 закритий</comment>
			</variables>
			<variables name="D1_VSLD_SCLS" typeName="DIVAR_CFG">
				<comment>клапан набору D1 закритий</comment>
			</variables>
			<variables name="D2_VSLD_SCLS" typeName="DIVAR_CFG">
				<comment>клапан набору D2 закритий</comment>
			</variables>
			<variables name="D1_VSUNL_SCLS" typeName="DIVAR_CFG">
				<comment>клапан зливу D1 закритий</comment>
			</variables>
			<variables name="D2_VSUNL_SCLS" typeName="DIVAR_CFG">
				<comment>клапан зливу D2 закритий</comment>
			</variables>
			<variables name="D1_LSH" typeName="DIVAR_CFG">
				<comment>сигналізатор верхнього рівня D1</comment>
			</variables>
			<variables name="D1_LSL" typeName="DIVAR_CFG">
				<comment>сигналізатор нижнього рівня D1</comment>
			</variables>
			<variables name="D2_LSH" typeName="DIVAR_CFG">
				<comment>сигналізатор верхнього рівня D2</comment>
			</variables>
			<variables name="D2_LSL" typeName="DIVAR_CFG">
				<comment>сигналізатор нижнього рівня D2</comment>
			</variables>
			<variables name="P1_VST1T2_SCLS" typeName="DIVAR_CFG">
				<comment>3-ходовий клапан в позиції T1</comment>
			</variables>
			<variables name="P1_VST1T2_SOPN" typeName="DIVAR_CFG">
				<comment>3-ходовий клапан в позиції T2 </comment>
			</variables>
			<variables name="T2_GSMIX_RUN" typeName="DIVAR_CFG">
				<comment>Контакт пускача двигуна мішалки Т2</comment>
			</variables>
			<variables name="T1_GSMIX_RUN" typeName="DIVAR_CFG">
				<comment>Контакт пускача двигуна мішалки Т1</comment>
			</variables>
			<variables name="REZDI3" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI4" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI5" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI6" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI7" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI8" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI9" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI10" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI11" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI12" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI13" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI14" typeName="DIVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO1" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="T1_VSLD_COPN" typeName="DOVAR_CFG">
				<comment>клапан набору Т1 відкрити/закрити</comment>
			</variables>
			<variables name="T1_VSUNL_COPN" typeName="DOVAR_CFG">
				<comment>клапан зливу Т1 відкрити/закрити</comment>
			</variables>
			<variables name="T2_VSLD_COPN" typeName="DOVAR_CFG">
				<comment>клапан набору Т2 відкрити/закрити</comment>
			</variables>
			<variables name="T2_VSUNL_COPN" typeName="DOVAR_CFG">
				<comment>клапан зливу T2 відкрити/закрити</comment>
			</variables>
			<variables name="D1_VSLD_COPN" typeName="DOVAR_CFG">
				<comment>клапан набору D1 відкрити/закрити</comment>
			</variables>
			<variables name="D2_VSLD_COPN" typeName="DOVAR_CFG">
				<comment>клапан набору D2 відкрити/закрити</comment>
			</variables>
			<variables name="D1_VSUNL_COPN" typeName="DOVAR_CFG">
				<comment>клапан зливу D1 відкрити/закрити</comment>
			</variables>
			<variables name="D2_VSUNL_COPN" typeName="DOVAR_CFG">
				<comment>клапан зливу D2 відкрити/закрити</comment>
			</variables>
			<variables name="P1_VST1T2_COPN" typeName="DOVAR_CFG">
				<comment>3-ходовий клапан (0 - на T1, 1 - на T2)</comment>
			</variables>
			<variables name="T1_GSMIX_CSTRT" typeName="DOVAR_CFG">
				<comment>Пускач двигуна мішалки Т1</comment>
			</variables>
			<variables name="T2_GSMIX_CSTRT" typeName="DOVAR_CFG">
				<comment>Пускач двигуна мішалки Т2</comment>
			</variables>
			<variables name="REZDO2" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO3" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO4" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO5" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO6" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO7" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO8" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO9" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO10" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO11" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO12" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO13" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO14" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO15" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO16" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO17" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO18" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO19" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO20" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO21" typeName="DOVAR_CFG">
				<comment>rez</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="UINT_TO_UDINT" version="1.00" dateTime="dt#2018-07-17-11:09:42">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the UINT data type to an output value  of the BOOL, BYTE, WORD, DWORD, INT, DINT, UDINT, REAL or TIME.data type.&#xA;  Note: The function converts strictly in accordance with IEC rules.&#xA;        Since this function has been realized as a generic function,&#xA;        there will also be a few illogical conversions, e.g. UINT_TO_BOOL.&#xA;  When converting an input value of data type UINT into data type WORD,&#xA;  the bit pattern from the input is transferred to the output without being modified.&#xA;  When converting an input value of data type UINT into the data types BOOL or BYTE,&#xA;  the least significant bits of the input are transferred to the output.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="D217"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="UINT">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="UDINT">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="DRVFN" version="0.52" dateTime="dt#2022-08-29-11:56:40">
		<attribute name="TypeCodeCheckSumString" value="DFB3"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="D19E"></attribute>
		<inOutParameters>
			<variables name="ACTCFG" typeName="DRV_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="ACTHMI" typeName="DRV_HMI">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="LSTP" typeName="DIVAR_CFG">
				<comment>кнопка стоп по місцю</comment>
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="RUN" typeName="DIVAR_CFG">
				<comment>сигнал робота</comment>
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="RDY" typeName="DIVAR_CFG">
				<comment>готовність пристрою до роботи</comment>
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
			<variables name="ALM" typeName="DIVAR_CFG">
				<comment>помилка ПЧ</comment>
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
			<variables name="RMT" typeName="DIVAR_CFG">
				<comment>перемикач в місцевий по місцю</comment>
				<attribute name="PositionPin" value="7"></attribute>
			</variables>
			<variables name="SPDC" typeName="DIVAR_CFG">
				<comment>контакт дискретного датчику контролю обертів</comment>
				<attribute name="PositionPin" value="13"></attribute>
			</variables>
			<variables name="CSTRT" typeName="DOVAR_CFG">
				<comment>команда запуску</comment>
				<attribute name="PositionPin" value="8"></attribute>
			</variables>
			<variables name="SPD" typeName="AIVAR_CFG">
				<comment>плинне значення швидкості</comment>
				<attribute name="PositionPin" value="9"></attribute>
			</variables>
			<variables name="CSPD" typeName="AOVAR_CFG">
				<comment>задане значення швидкості</comment>
				<attribute name="PositionPin" value="10"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="11"></attribute>
			</variables>
			<variables name="ACTBUF" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="12"></attribute>
			</variables>
		</inOutParameters>
		<publicLocalVariables>
			<variables name="ACTBUFIN" typeName="ACTTR_CFG"></variables>
			<variables name="ACTBUFOUT" typeName="ACTTR_CFG"></variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="ACTCFGu" typeName="ACTTR_CFG"></variables>
			<variables name="STA" typeName="ACTTR_STA"></variables>
			<variables name="ALMS" typeName="ACTTR_ALM"></variables>
			<variables name="CMD" typeName="ACTTR_CMD"></variables>
			<variables name="CMDINT" typeName="UINT"></variables>
			<variables name="SOPN1" typeName="BOOL"></variables>
			<variables name="SCLS1" typeName="BOOL"></variables>
			<variables name="SRUN1" typeName="BOOL"></variables>
			<variables name="SPWR1" typeName="BOOL"></variables>
			<variables name="SALM1" typeName="BOOL"></variables>
			<variables name="SPOS1" typeName="REAL"></variables>
			<variables name="dT1" typeName="UDINT"></variables>
			<variables name="dpos" typeName="REAL"></variables>
			<variables name="DRV_to_ACT" typeName="DRV_to_ACT"></variables>
			<variables name="ACT_PRE" typeName="ACT_PRE"></variables>
			<variables name="ACT_CMDCTRL" typeName="ACT_CMDCTRL"></variables>
			<variables name="ACT_POST" typeName="ACT_POST"></variables>
			<variables name="ACT_to_DRV" typeName="ACT_to_DRV"></variables>
		</privateLocalVariables>
		<FBProgram name="DRV">
			<STSource>DRV_to_ACT(DRVCFG:=ACTCFG,  DRVHMI:=ACTHMI, ACTCFG:=ACTCFGu);
(*попередня обробка: ініт STA, ALM, CMD, INBUF, SML, dt *)
ACT_PRE (ACTCFG := ACTCFGu, STA := STA, ALMs := ALMS, CMD := CMD, dt1 := dT1, PLCCFG := PLCCFG, ACTBUF := ACTBUF);
(*значення за замовченням*)
IF PLCCFG.STA_SCN1 THEN (*first scan*)
    IF ACTCFGu.T_OPNSP &lt;= 0 THEN (*якщо уставка часу выдкриття не виставлена*)
        ACTCFGu.T_OPNSP := 500; (*5 секунд*)
    END_IF;
    IF ACTCFGu.T_DEASP &lt;= 0 THEN (*якщо уставка затримки часу тривоги не виставлена*)
        ACTCFGu.T_DEASP := 200; (*2 секунди*)
    END_IF;
    (*технологічні тривоги для датчиків не використовуються*)
    IF RUN.ID &lt;&gt; 0 THEN
        RUN.PRM_ISALM := false; (*ISALM*)
        RUN.PRM_ISWRN := false; (*ISWRN*)
    END_IF;

END_IF;

(* --------------------- блок параметрів*)
(*параметри перевірка наявності/використання датчиків на вході*)
ACTCFGu.PRM.PRM_MANCFG     := false;(*у цьому проекті не буде ручного конфігурування параметрів IO*)
ACTCFGu.PRM.PRM_ALMENBL    := NOT ALM.PRM_DSBL AND ALM.ID &lt;&gt; 0;
ACTCFGu.PRM.PRM_ZWRKENBL   := NOT RUN.PRM_DSBL AND RUN.ID &lt;&gt; 0;
ACTCFGu.PRM.PRM_ZPOSENBL   := NOT SPD.PRM_DSBL AND SPD.ID &lt;&gt; 0;
ACTCFGu.PRM.PRM_PWRENBL    := NOT RDY.PRM_DSBL AND RDY.ID &lt;&gt; 0;
ACTCFGu.PRM.PRM_BTNSTPENBL := NOT LSTP.PRM_DSBL AND LSTP.ID &lt;&gt; 0;
ACTCFGu.PRM.PRM_ALMENBL    := NOT ALM.PRM_DSBL AND ALM.ID &lt;&gt; 0;
ACTCFGu.PRM.PRM_SELLCLENBL := NOT RMT.PRM_DSBL AND RMT.ID &lt;&gt; 0;

(*------------------- блок для режиму імітації*)
(*режим імітації підлеглих від хозяїна*)
LSTP.STA_SML := STA.STA_SML;
RUN.STA_SML := STA.STA_SML;
RDY.STA_SML := STA.STA_SML;
ALM.STA_SML := STA.STA_SML;
RMT.STA_SML := STA.STA_SML;
CSTRT.STA_SML := STA.STA_SML;
SPD.STA_SML := STA.STA_SML;
CSPD.STA_SML := STA.STA_SML;

(*логіка для режиму імітації  *)
IF STA.STA_SML THEN
    (*імітація датчиків *)
    IF NOT SPD.STA_FRC THEN SPD.VAL := CSPD.VAL; END_IF;
    IF NOT RUN.STA_FRC THEN RUN.STA_VALB:=ACTCFGu.STEP1=2 OR ACTCFGu.STEP1=4; END_IF;
    IF NOT RDY.STA_FRC THEN RDY.STA_VALB:=true; END_IF; (*живлення є*)
    IF NOT ALM.STA_FRC THEN ALM.STA_VALB := false; END_IF;(*тривоги немає*)
END_IF;

(*-------------------- блок обробки команд
//стандартний обробник команд*)
ACT_CMDCTRL (ACTCFG := ACTCFGu, STA := STA, CMD := CMD, ACTBUF := ACTBUF);

(*переключення в ручний режим при включенні локального ручного і блокування усіх команд*)
IF (RMT.STA_VALB AND NOT RMT.PRM_DSBL AND ACTCFGu.PRM.PRM_SELLCLENBL) OR STA.STA_MANBXOUT OR STA.STA_MANBX THEN
    (*CMD_RESET*)
    CMD.CMD_OPN:=FALSE;
    CMD.CMD_CLS:=FALSE;
    CMD.CMD_TOGGLE:=FALSE;
    CMD.CMD_ALMACK:=FALSE;
    CMD.CMD_ALMRESET:=FALSE;
    CMD.CMD_BLCK:=FALSE;
    CMD.CMD_DBLCK:=FALSE;
    CMD.CMD_STOPTUN:=FALSE;
    CMD.CMD_TUNING:=FALSE;
    CMD.CMD_MAN:=FALSE;
    CMD.CMD_AUTO:=FALSE;
    CMD.CMD_PROTECT:=FALSE;
    CMD.CMD_START:=FALSE;
    CMD.CMD_STOP:=FALSE;
    CMD.CMD_UP:=FALSE;
    CMD.CMD_DWN:=FALSE;
    CMD.CMD_CRMT:=FALSE;
   (* CMD.CMD_RESOLUTION:=FALSE;*)
    CMD.CMD_REVERS:=FALSE;
    CMD.CMD_CLCL:=FALSE;
    CMD.CMD_DBLCKACTTOGGLE:=FALSE;
    CMD.CMD_STARTDELAY:=FALSE;
    CMD.CMD_STOPDELAY:=FALSE;
    CMD.CMD_P_RESOLUTION:=FALSE;
    CMD.CMD_BUFLOAD:=FALSE;
   (* CMD.CMD_OUTSRVC:=FALSE;*)
   (* CMD.CMD_INSRVC:=FALSE;*)
    CMD.CMD_b27:=FALSE;
    CMD.CMD_b28:=FALSE;
    CMD.CMD_b29:=FALSE;
    CMD.CMD_b30:=FALSE;
    CMD.CMD_b31:=FALSE;
END_IF;

(* -------------------  блок обробки станів датчиків відкриття/закриття, або їх заміна на логіку*)
IF NOT ACTCFGu.PRM.PRM_ZWRKENBL THEN
    SRUN1:=ACTCFGu.STEP1=2 OR ACTCFGu.STEP1=4;
ELSE
    SRUN1:=RUN.STA_VALB;
END_IF;
IF NOT ACTCFGu.PRM.PRM_PWRENBL THEN
    SPWR1:=true;
ELSE
    SPWR1:=RDY.STA_VALB;
END_IF;
IF NOT ACTCFGu.PRM.PRM_ALMENBL THEN
    SALM1:=FALSE;
ELSE
    SALM1:=ALM.STA_VALB;
END_IF;
IF NOT ACTCFGu.PRM.PRM_ZPOSENBL THEN       (* ЯКЩО НЕМА СИГНАЛ ЗВОРОТНЬОГО ЗВЯЗКУ ПОЛОЖЕННЯ*)
    SPOS1:=CSPD.VAL;                     (* ТО ПОЛОЖЕННЯ ПРИРІВНЮЄМО ЗАДАНОМУ ЗНАЧЕННЮ*)
ELSE
    SPOS1:=SPD.VAL;                     (* ІНАКШЕ БЕРЕЗ ЗНАЧЕННЯ З ДАТЧИКА*)
END_IF;

(*----------------- автомат станів позиції та тривог позиції  *)

CASE ACTCFGu.STEP1 OF
    0:(*ініціалізація*)
        ACTCFGu.STEP1 := 1;
        ACTCFGu.T_STEP1 := 0;
    1, 4, 5: (*кінцеві стани, 1 - невизначений 4 - запущений, 5 - зупинений*)
        IF ((ACTCFGu.STEP1 = 4 AND NOT SRUN1) OR (ACTCFGu.STEP1 = 5 AND SRUN1)) AND NOT STA.STA_MANBX THEN
	    ALMS.ALM_ALMSHFT:=true;
        ELSE
            ALMS.ALM_ALMSHFT:=FALSE;
        END_IF;

        IF SRUN1 AND NOT ALMS.ALM_ALMSHFT THEN
            ACTCFGu.STEP1 := 4;
            CSTRT.STA_VALB:=true;
        END_IF;
        IF NOT SRUN1 AND NOT ALMS.ALM_ALMSHFT THEN
            ACTCFGu.STEP1 := 5;
            CSTRT.STA_VALB:=FALSE;
	    STA.STA_ISREVERS:=FALSE;
        END_IF;
       
    2:  (*запускається*)
        CSTRT.STA_VALB:=true;
        IF SRUN1 THEN
            ACTCFGu.STEP1 := 4; (*у стан запущено*)
            ACTCFGu.T_STEP1 := 0;
        END_IF;
        
        ALMS.ALM_ALMSTRT := FALSE;
        ALMS.ALM_ALMSTP := FALSE;
        
        IF ACTCFGu.T_STEP1 &gt;= (UINT_TO_UDINT(ACTCFGu.T_DEASP)*100) THEN
            ALMS.ALM_ALMSTRT := TRUE;
            ALMS.ALM_ALMSTP := FALSE;
            ACTCFGu.STEP1 := 6; (*у стан заблоковано*)
            ACTCFGu.T_STEP1 := 0;
        END_IF;
    3:  (*зупиняється*)
        CSTRT.STA_VALB:=FALSE;
        IF NOT SRUN1 THEN
	    STA.STA_ISREVERS:=FALSE;
            ACTCFGu.STEP1 := 5;
            ACTCFGu.T_STEP1 := 0;
        END_IF;
        
        ALMS.ALM_ALMCLS := false;
        ALMS.ALM_ALMOPN := FALSE;
          
        IF ACTCFGu.T_STEP1 &gt;= (UINT_TO_UDINT(ACTCFGu.T_DEASP)*100) THEN
            ALMS.ALM_ALMSTP := TRUE;
            ALMS.ALM_ALMSTRT := FALSE;
            ACTCFGu.STEP1 := 6; (*у стан заблоковано*)
            ACTCFGu.T_STEP1 := 0;
        END_IF;
    6: (*заблоковано*)
        CSTRT.STA_VALB:=FALSE;
	STA.STA_ISREVERS:=FALSE;
        IF CMD.CMD_DBLCK THEN
            ACTCFGu.STEP1 := 5; (*у стан зупинено*)
            ACTCFGu.T_STEP1 := 0;
            ALMS.ALM_ALMSTRT:=FALSE;
            ALMS.ALM_ALMSTP:=FALSE;
            ALMS.ALM_ALMINVRTR:=FALSE;
            ALMS.ALM_ALMPWR:=FALSE;
            ALMS.ALM_ALMSHFT:=FALSE;
        END_IF;
    ELSE  (*невизначеність*)
        ACTCFGu.STEP1 := 0;
END_CASE;

STA.STA_ISANALOG:=CSPD.ID&lt;&gt;0;
STA.STA_STOPING :=ACTCFGu.STEP1 = 3;
STA.STA_STRTING :=ACTCFGu.STEP1 = 2;
STA.STA_STOPED  :=ACTCFGu.STEP1 = 5 OR ACTCFGu.STEP1 = 6;
STA.STA_WRKED   :=ACTCFGu.STEP1 = 4;
STA.STA_BLCK    :=ACTCFGu.STEP1 = 6 and not STA.STA_MAINT;


(*----------------------------- керування ВМ*)
IF CMD.CMD_STOP THEN
    CSTRT.STA_VALB:=FALSE;
END_IF;
IF CMD.CMD_REVERS THEN
    CMD.CMD_START:= TRUE; 
    CMD.CMD_STOP:= false;
    STA.STA_ISREVERS:=TRUE;
END_IF;
(*керування start/stop тільки при дозволі керування або тимчасовому розблокуванні*)
IF (CMD.CMD_RESOLUTION OR PLCCFG.STA_PERM.6) AND NOT STA.STA_BLCK THEN
    IF CMD.CMD_START AND ACTCFGu.STEP1 &lt;&gt; 4 THEN
        ACTCFGu.STEP1 := 2;
        ACTCFGu.T_STEP1 := 0;
        ACTCFGu.CNTPER := ACTCFGu.CNTPER + 1;
    END_IF;
    IF CMD.CMD_STOP AND ACTCFGu.STEP1 &lt;&gt; 5 THEN
        ACTCFGu.STEP1 := 3;
        ACTCFGu.T_STEP1 := 0;
    END_IF;
ELSE
    CSTRT.STA_VALB:=FALSE;
END_IF;

IF CMD.CMD_BLCK THEN    (*при команді блокувати перевести в потрібний стан*)
        ACTCFGu.STEP1 := 6;
        ACTCFGu.T_STEP1 := 0;
END_IF;

IF CMD.CMD_OUTSRVC THEN (*при команді вивести з експлуатації перевести в потрібний стан заблоковано і виставляємо відповідний біт*)
        STA.STA_MAINT := true;
        ACTCFGu.STEP1 := 6;
        ACTCFGu.T_STEP1 := 0;
END_IF;

IF CMD.CMD_INSRVC THEN (*при команді ввести з експлуатації перевести в стан зупинено і зкидаємо відповідний біт*)
        STA.STA_MAINT := false;
        ACTCFGu.STEP1 := 5;
        ACTCFGu.T_STEP1 := 0;
END_IF;


(*-------------------- режими*)

STA.STA_FRC :=LSTP.STA_FRC AND LSTP.ID&lt;&gt;0
OR RUN.STA_FRC AND RUN.ID&lt;&gt;0
OR RDY.STA_FRC AND RDY.ID&lt;&gt;0
OR ALM.STA_FRC AND ALM.ID&lt;&gt;0
OR RMT.STA_FRC AND RMT.ID&lt;&gt;0
OR CSTRT.STA_FRC AND CSTRT.ID&lt;&gt;0
OR SPD.STA_FRC AND SPD.ID&lt;&gt;0
OR CSPD.STA_FRC AND CSPD.ID&lt;&gt;0;

IF STA.STA_MAINT THEN (*якщо виведено з експлуатації тривоги не відслідковуємо*)
	ALMS.ALM_ALMSTRT := FALSE;
	ALMS.ALM_ALMSTP := FALSE;
	ALMS.ALM_ALMINVRTR := FALSE;
	ALMS.ALM_ALMPWR := FALSE;
	ALMS.ALM_ALMSHFT := FALSE;
END_IF;

ALMS.ALM_ALMPWR:=NOT SPWR1;
ALMS.ALM_ALM := ALMS.ALM_ALMSTRT OR ALMS.ALM_ALMSTP OR ALMS.ALM_ALMINVRTR OR ALMS.ALM_ALMPWR OR ALMS.ALM_ALMSHFT;
IF ALMS.ALM_ALM AND NOT STA.STA_MANBX AND ACTCFGu.STEP1&lt;&gt;6 THEN
    ACTCFGu.STEP1 := 6;
    ACTCFGu.T_STEP1 := 0;
END_IF;

(*------------------- зведення ксатомних тривог, режимів, бітів*)
IF ALMs.ALM_ALMSTRT THEN
    PLCCFG.ALM_ALM := TRUE;
    ACTCFGu.CNTALM := ACTCFGu.CNTALM + 1;
    PLCCFG.CNTALM:= PLCCFG.CNTALM + 1;
    IF NOT ACTCFGu.ALM.ALM_ALMSTRT THEN
        PLCCFG.ALM_NWALM := TRUE;
    END_IF;
END_IF;

IF ALMS.ALM_ALMSTP THEN
    PLCCFG.ALM_ALM := TRUE;
    ACTCFGu.CNTALM := ACTCFGu.CNTALM + 1;
    PLCCFG.CNTALM:= PLCCFG.CNTALM + 1;
    IF NOT ACTCFGu.ALM.ALM_ALMSTP THEN
        PLCCFG.ALM_NWALM := TRUE;
    END_IF;
END_IF;
IF ALMS.ALM_ALMSHFT THEN
    PLCCFG.ALM_ALM := TRUE;
    ACTCFGu.CNTALM := ACTCFGu.CNTALM + 1;
    PLCCFG.CNTALM:= PLCCFG.CNTALM + 1;
    IF NOT ACTCFGu.ALM.ALM_ALMSHFT THEN
        PLCCFG.ALM_NWALM := TRUE;
    END_IF;
END_IF;
IF ALMS.ALM_ALMINVRTR THEN
    PLCCFG.ALM_ALM := TRUE;
    ACTCFGu.CNTALM := ACTCFGu.CNTALM + 1; 
    PLCCFG.CNTALM:= PLCCFG.CNTALM + 1;
    IF NOT ACTCFGu.ALM.ALM_ALMINVRTR THEN
        PLCCFG.ALM_NWALM := TRUE;
    END_IF;
END_IF;
IF ALMS.ALM_ALMPWR THEN
    PLCCFG.ALM_ALM := TRUE;
    ACTCFGu.CNTALM := ACTCFGu.CNTALM + 1;
    PLCCFG.CNTALM:= PLCCFG.CNTALM + 1;
    IF NOT ACTCFGu.ALM.ALM_ALMPWR THEN
        PLCCFG.ALM_NWALM := TRUE;
    END_IF;
END_IF;


IF ACTCFGu.STA.STA_WRKED THEN
    ACTCFGu.TQ_LAST:=ACTCFGu.T_STEP1/60000;
END_IF;

IF ACTCFGu.TQ_LAST&gt;=16#7FFFFFFF THEN
    ACTCFGu.TQ_LAST:=16#7FFFFFFF;
END_IF;

IF ACTCFGu.STA.STA_WRKED THEN
    IF PLCCFG.PLS_P60S THEN
        ACTCFGu.TQ_TOTAL:=ACTCFGu.TQ_TOTAL+1;
    END_IF;
END_IF;

IF ACTCFGu.TQ_TOTAL&gt;=16#7FFFFFFF THEN
    ACTCFGu.TQ_TOTAL:=16#7FFFFFFF;
END_IF;

ACTCFGu.POS := SPOS1;

(*заключна обробка: зведення в PLC.CFG, STA, ALM, CMD, INBUF, SML, dt *)
ACT_POST (ACTCFG := ACTCFGu, STA := STA, ALMs := ALMS, CMD := CMD, dt1 := dt1, ACTBUF := ACTBUF, PLCCFG := PLCCFG);

ACT_to_DRV(DRVCFG:=ACTCFG, DRVHMI:=ACTHMI, ACTCFG:=ACTCFGu); 

(*------------------- вибір джерела завдання*)
IF ACTCFGu.STA.STA_INBUF AND ACTCFGu.STA.STA_DISP THEN
    ACTCFGu.CPOS := ACTBUF.CPOS;
    ACTHMI.CSPD := ACTCFGu.CPOS;
    ACTCFG.CSPD := ACTCFGu.CPOS;
ELSIF NOT ACTCFGu.STA.STA_INBUF AND ACTCFGu.STA.STA_DISP THEN
    ACTCFGu.CPOS := ACTHMI.CSPD;
    ACTHMI.CSPD := ACTCFGu.CPOS;
    ACTCFG.CSPD := ACTCFGu.CPOS;
ELSE
    ACTCFGu.CPOS := ACTCFG.CSPD;
    ACTHMI.CSPD := ACTCFGu.CPOS;
    ACTCFG.CSPD := ACTCFGu.CPOS;
END_IF;
CSPD.VAL:=ACTCFGu.CPOS;

(*реалізація читання конфігураційних даних в буфер out*)
IF (uint_to_word(ACTCFG.CLSID) AND 16#FFF0)=(uint_to_word(ACTBUFIN.CLSID) AND 16#FFF0) AND ACTCFG.ID=ACTBUFIN.ID AND ACTBUFIN.CMDHMI = 16#100 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані   *)
   ACTBUFOUT.MSG := 201;

   ACTBUFOUT.T_DEASP := ACTCFG.T_DEASP;

   ACTBUFIN.CMDHMI :=0; 
end_if;  

(*реалізація запису конфігураційних даних з буфер in в технологічну змінну*)
IF (uint_to_word(ACTCFG.CLSID) AND 16#FFF0)=(uint_to_word(ACTBUFIN.CLSID) AND 16#FFF0) AND ACTCFG.ID=ACTBUFIN.ID AND ACTBUFIN.CMDHMI = 16#101 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані *)
   
   ACTBUFOUT:=ACTBUFIN;

   ACTCFG.T_DEASP := ACTBUFIN.T_DEASP;

   ACTBUFOUT.MSG := 201;

   ACTBUFIN.CMDHMI :=0; 
end_if;  
</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="SQRT_REAL" version="1.00" dateTime="dt#2018-07-17-11:32:36">
		<comment>Square root</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="1459"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="REAL">
					<comment>Real input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Square root of IN</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="AOVAR_CFG" version="0.03" dateTime="dt#2022-03-21-19:38:02">
		<attribute name="TypeSignatureCheckSumString" value="482E"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>Унікальний ідентифікатор</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>16#1040</comment>
			</variables>
			<variables name="STA" typeName="INT">
				<comment>статус (див STC)</comment>
			</variables>
			<variables name="STA_b0" typeName="BOOL">
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA_b1" typeName="BOOL">
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA_BAD" typeName="BOOL">
				<comment>=1 – Дані недостовірні {A.BAD.2}</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA_ALDIS" typeName="BOOL">
				<comment>=1 – Тривога виведена з експлуатації {A.MSG.3}</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA_DLNK" typeName="BOOL">
				<comment>=1 – якщо прив’язаний до каналу</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA_ENBL" typeName="BOOL">
				<comment>=1 – змінна задіяна</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA_b6" typeName="BOOL">
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA_b7" typeName="BOOL">
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA_b8" typeName="BOOL">
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA_b9" typeName="BOOL">
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA_b10" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA_b11" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA_INBUF" typeName="BOOL">
				<comment>=1 – змінна в буфері</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA_FRC" typeName="BOOL">
				<comment>=1 – Режим форсування{A.MSG.13}</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA_SML" typeName="BOOL">
				<comment>=1 – змінна в режимі симуляції</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA_CMDLOAD" typeName="BOOL">
				<comment>=1 – команда завантаження в буфер</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="VRAW" typeName="INT">
				<comment>сирі значення</comment>
			</variables>
			<variables name="VAL" typeName="REAL">
				<comment>масштабоване значення</comment>
			</variables>
			<variables name="VALFRC" typeName="REAL">
				<comment>зберігає форсоване значення</comment>
			</variables>
			<variables name="VALPRV" typeName="REAL">
				<comment>зберігає попереднє значення</comment>
			</variables>
			<variables name="PRM" typeName="INT">
				<comment>параметри</comment>
			</variables>
			<variables name="PRM_b0" typeName="BOOL">
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="PRM_b1" typeName="BOOL">
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="PRM_b2" typeName="BOOL">
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="PRM_b3" typeName="BOOL">
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="PRM_b4" typeName="BOOL">
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="PRM_b5" typeName="BOOL">
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="PRM_QALENBL" typeName="BOOL">
				<comment>=1 – задіяти тривогу недостовірності каналу</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="PRM_DSBL" typeName="BOOL">
				<comment>=1 – змінна не задіяна</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="PRM_PWLENBL" typeName="BOOL">
				<comment>=1 – задіяна кусочно-лінійна інтерполяція (не використовувати разом з TOTALON)</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="PRM_b9" typeName="BOOL">
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="PRM_b10" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="PRM_b11" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="PRM_b12" typeName="BOOL">
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="PRM_b13" typeName="BOOL">
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="PRM_STATICMAP" typeName="BOOL">
				<comment>=1 -  статична привязка каналів</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="PRM_NORAW" typeName="BOOL">
				<comment>=1 - джерело даних змінюється ззовні</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="CHID" typeName="UINT">
				<comment>Логічний номер вихідного аналогового каналу CH</comment>
			</variables>
			<variables name="LORAW" typeName="INT">
				<comment>Сире (немасштабоване) значення мінімуму</comment>
			</variables>
			<variables name="HIRAW" typeName="INT">
				<comment>Сире (немасштабоване) значення максимуму</comment>
			</variables>
			<variables name="LOENG" typeName="REAL">
				<comment>Інженерне (масштабоване) значення мінімуму</comment>
			</variables>
			<variables name="HIENG" typeName="REAL">
				<comment>Інженерне (масштабоване) значення максимуму</comment>
			</variables>
			<variables name="MVAL" typeName="REAL">
				<comment>ручне(форсоване) значення</comment>
			</variables>
			<variables name="T_FLT" typeName="UINT">
				<comment>час фільтрації в мілісекундах (фільтр - аперіодична ланка)</comment>
			</variables>
			<variables name="VALPROC" typeName="INT">
				<comment>значення у відсотках</comment>
			</variables>
			<variables name="STEP1" typeName="UINT">
				<comment>номер кроку</comment>
			</variables>
			<variables name="CHIDDF" typeName="UINT">
				<comment>Логічний номер дискретного каналу за замовченням</comment>
			</variables>
			<variables name="T_STEP1" typeName="UDINT">
				<comment>Плинний час кроку в мс</comment>
			</variables>
			<variables name="T_PREV" typeName="UDINT">
				<comment>час в мс з попереднього виклику, береться зі структури PLC_CFG.TQMS</comment>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="PLCFN" version="0.23" dateTime="dt#2022-07-25-11:18:03">
		<attribute name="TypeCodeCheckSumString" value="A204"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="FA47"></attribute>
		<inOutParameters>
			<variables name="PLC" typeName="PLC_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
		</inOutParameters>
		<privateLocalVariables>
			<variables name="TMBITS_PREV" typeName="INT"></variables>
			<variables name="TMBITS_CUR" typeName="INT"></variables>
			<variables name="i" typeName="INT"></variables>
			<variables name="NOW" typeName="DT"></variables>
			<variables name="TM200ms" typeName="TON"></variables>
			<variables name="TM500ms" typeName="TON"></variables>
			<variables name="Display_NTPC" typeName="Display_NTPC"></variables>
			<variables name="Calc_NTPC" typeName="Calc_NTPC"></variables>
			<variables name="STATUS" typeName="INT"></variables>
			<variables name="ms_cur" typeName="UDINT"></variables>
			<variables name="ms_prev" typeName="UDINT"></variables>
		</privateLocalVariables>
		<FBProgram name="PLC_FN">
			<STSource>(* PLC_FN PACFramework SEControlExpertLIB V1.0.0 
Останні зміни 26.07.20 by Oleksanr Pupena
*)
IF PLC.STA_CMDACK THEN
    PLC.CMD := 0;
END_IF;
PLC.STA_CMDACK := (PLC.CMD &lt;&gt; 0 AND NOT PLC.STA_CMDACK);
PLC.STA_SCN1 := %S21;
IF PLC.STA_SCN1 THEN (*при першому скані*)
    PLC.ID := 1;             (*Ідентифікатор завжди 1*)
    PLC.CLSID := 16#2100;    (*Клас завжди 16#2100*)
    PLC.TQ := 0;
    TMBITS_CUR := 0;
    TMBITS_PREV := 0;
    PLC.TQMS := 0;
END_IF;

(*16#301 - включити режим деблокування усіх ВМ; 
16#302 - відключити режим деблокування усіх ВМ;  
16#300 - перемкнути режим деблокування усіх ВМ;*)
CASE PLC.CMD OF
    16#300:(*768*)
        PLC.STA_DBLCKALL := NOT PLC.STA_DBLCKALL;
    16#301:(*769*)
        PLC.STA_DBLCKALL := true;
    16#302:(*770*)
        PLC.STA_DBLCKALL := false;
    ELSE  
        ;
END_CASE;

PLC.STA_PERM.0 := PLC.STA_CON2ERR;
PLC.STA_PERM.1 := PLC.STA_PLC2STOP;
PLC.STA_PERM.2 := PLC.STA_BLK;
PLC.STA_PERM.3 := PLC.STA_ALDIS;
PLC.STA_PERM.4 := PLC.STA_DIOON;
PLC.STA_PERM.5 := PLC.STA_DIOERR;
PLC.STA_PERM.6 := PLC.STA_DBLCKALL;
PLC.STA_PERM.7 := PLC.STA_FRC0 OR PLC.STA_FRC1 OR PLC.STA_FRC2;
PLC.STA_PERM.8 := PLC.STA_SMLALL;
PLC.STA_PERM.9 := PLC.STA_DISP;
PLC.STA_PERM.10 := PLC.STA_FRC2;
PLC.STA_PERM.11 := PLC.STA_FRC1;
PLC.STA_PERM.12 := PLC.STA_SCN1;
PLC.STA_PERM.13 := PLC.STA_FRC0;
PLC.STA_PERM.14 := PLC.STA_SML;
PLC.STA_PERM.15 := PLC.STA_CMDACK;

PLC.ALM1_PERM.0 := PLC.ALM_ALM;
PLC.ALM1_PERM.1 := PLC.ALM_NWALM;
PLC.ALM1_PERM.2 := PLC.ALM_ALMNACK;
PLC.ALM1_PERM.3 := PLC.ALM_WRN;
PLC.ALM1_PERM.4 := PLC.ALM_NWWRN;
PLC.ALM1_PERM.5 := PLC.ALM_WRNNACK;
PLC.ALM1_PERM.6 := PLC.ALM_BAD;
PLC.ALM1_PERM.7 := PLC.ALM_NWBAD;
PLC.ALM1_PERM.8 := PLC.ALM_BADNACK;
PLC.ALM1_PERM.9 := PLC.ALM_EMCYSTP;
PLC.ALM1_PERM.10 := PLC.ALM_STP2RUN;
PLC.ALM1_PERM.11 := PLC.ALM_CON2ERR;
PLC.ALM1_PERM.12 := PLC.ALM_PLC2STOP;
PLC.ALM1_PERM.13 := PLC.ALM_DIOERR;
PLC.ALM1_PERM.14 := PLC.ALM_PLCERR;
PLC.ALM1_PERM.15 := PLC.ALM_CONHIERR;


(*--------------------------------- таймерні біти та лічильники*)
TM200ms (); TM500ms ();
(*плинні значення*)
TMBITS_CUR.0:=%S5; 
TMBITS_CUR.1:=TM200ms.q;
TMBITS_CUR.2:=TM500ms.q;
TMBITS_CUR.3:=%S6;(*sec*)
TMBITS_CUR.7:=%S7;(*min*)

(*відловлювання імпульсів необхідних часових періодів*)
PLC.PLS_P100MS := TMBITS_CUR.0 AND NOT TMBITS_PREV.0; (*100 мс *)
PLC.PLS_P200MS := TMBITS_CUR.1 AND NOT TMBITS_PREV.1; (*200 мс*)
PLC.PLS_P500MS := TMBITS_CUR.2 AND NOT TMBITS_PREV.2; (*500 мс*)
PLC.PLS_P1S := TMBITS_CUR.3 AND NOT TMBITS_PREV.3; (*1 с*)
PLC.PLS_P60S := TMBITS_CUR.7 AND NOT TMBITS_PREV.7; (*1 хв*)
(*підрахунок кількості секунд і хвилин*)
IF PLC.PLS_P1S THEN PLC.TQ := PLC.TQ + 1; END_IF;  (*загальний час з початку 1-го циклу контролера (в секундах)*)
IF PLC.TQ &gt; 16#7FFF_FFFF THEN PLC.TQ := 16#7FFF_FFFF; END_IF;
IF PLC.PLS_P60S AND NOT PLC.STA_SCN1 THEN PLC.TQM := PLC.TQM + 1; END_IF; (*загальний час роботи ПЛК з моменту пуску (в хвилинах)*)
IF PLC.TQM &gt; 16#7FFF_FFFF THEN PLC.TQM := 16#7FFF_FFFF; END_IF;

(*розрахунок інших часових періодів*)
PLC.PLS_P2S := (PLC.TQ MOD 2) = 0 AND PLC.PLS_P1S;(*2 с*)
PLC.PLS_P5S := (PLC.TQ MOD 5) = 0 AND PLC.PLS_P1S;(*5 с*)
PLC.PLS_P10S := (PLC.TQ MOD 10) = 0 AND PLC.PLS_P1S;(*10 с*)

(* меандри *)
PLC.PLS_M1S:=%S6;(*меандр з періодом 2 с (1 с + 1 с) *)
if PLC.PLS_P1S then PLC.PLS_M2S:=not PLC.PLS_M2S; end_if;(*меандр з періодом 2 с (1 с + 1 с) *)

(* астрономічний час *)
RRTC_DT (OUT =&gt; NOW); (*в DT форматі*)
PLC.NOW := DT_TO_ARINT(NOW); (*у вигляді масиву*)

(* початок години *)
PLC.PLS_NEWHR:= (PLC.NOW[1] AND 16#00FF)=0 (*хвилини*) AND PLC.PLS_P60S (*один раз за хвилину*);

(* початок доби*)
PLC.PLS_NEWDAY:= PLC.NOW[1]=0 (*години_хвилини*) AND PLC.PLS_P60S (*один раз за хвилину*);

(*початок зміни*)
IF PLC.SHIFTPARA[0]&lt;1 OR PLC.SHIFTPARA[0]&gt;3 then PLC.SHIFTPARA[0]:=2;END_IF;(*коректність кількості змін*)
PLC.PLS_NEWSHIFT:=FALSE; (*скидуємо біт початку зміни*)   
FOR i:=1 to PLC.SHIFTPARA[0] DO
  (*хоча б одна з устоавок змін спрацювала*)
   PLC.PLS_NEWSHIFT := PLC.PLS_NEWSHIFT OR (PLC.SHIFTPARA[i]=PLC.NOW[1] (*години хвилин*) AND PLC.PLS_P60S (*один раз за хвилину*));  
END_FOR;

(*таймери для тих уставок, на які немає системних меандрів
два рази викликаються для точності
*)
TM200ms (not TMBITS_CUR.1, t#200ms);
TM500ms (not TMBITS_CUR.2, t#500ms);

TMBITS_PREV := TMBITS_CUR;(*збереження попередніх значень*)

(*----------- визначеня зміни*)
IF PLC.SHIFTPARA[0] &gt; 3 OR PLC.SHIFTPARA[0] &lt; 2 THEN
    PLC.SHIFTPARA[0] := 3;
END_IF;(*якщо кількість змін &gt;3 або &lt;1 - робимо 3*)
IF PLC.NOW[1] &gt;= PLC.SHIFTPARA[1] AND (PLC.NOW[1] &lt; PLC.SHIFTPARA[2] OR PLC.SHIFTPARA[2] = 16#0000) THEN (*1-ша зміна*)
    PLC.SHIFTNMB := 1;
ELSE (*2-га або 3-тя*)
    IF PLC.SHIFTPARA[0] = 2 THEN (*якщо в 2 зміни*)
        PLC.SHIFTNMB := 2;
    ELSE (*якщо 3 зміни*)
        IF PLC.NOW[1] &gt;= PLC.SHIFTPARA[2] AND (PLC.NOW[1] &lt; PLC.SHIFTPARA[3] OR PLC.SHIFTPARA[3] = 16#0000) THEN
            PLC.SHIFTNMB := 2;
        ELSE
            PLC.SHIFTNMB := 3;
        END_IF;
    END_IF;
END_IF;
(*----------- *)

RRTC_DT_MS (OUT1 =&gt; Display_NTPC,
            OUT2 =&gt; Calc_NTPC,
            STATUS =&gt; STATUS);
ms_cur:=Calc_NTPC.Seconds*1000+int_to_udint(Calc_NTPC.fraction_Second);
PLC.NOWns := int_to_udint(Display_NTPC.Millisecond)*1000;
(*цикли*)
PLC.TSK_LTIME :=int_to_uint(%sw30);
PLC.TSK_MAXTIME :=int_to_uint(%sw31);
(* лічильник винесено в періодичну задачу 
PLC.TQMS := PLC.TQMS + UINT_TO_UDINT(PLC.TSK_LTIME);(*//лічильник в мс*)

ms_prev:=ms_cur;

(*скидання статусів і тривог*)
PLC.STA_BLK := false;
PLC.STA_ALDIS := false;
PLC.STA_FRC := false;
PLC.STA_SMLALL := false;
PLC.STA_DISP := false;
PLC.STA_FRC2 := false;
PLC.STA_FRC1 := false;
PLC.STA_FRC0 := false;
PLC.STA_SML := false;

PLC.ALM_ALM := 0;
PLC.ALM_NWALM := 0;
PLC.ALM_ALMNACK := 0;
PLC.ALM_WRN := 0;
PLC.ALM_NWWRN := 0;
PLC.ALM_WRNNACK := 0;
PLC.ALM_BAD := 0;
PLC.ALM_NWBAD := 0;
PLC.ALM_BADNACK := 0;
PLC.ALM_EMCYSTP := 0;
PLC.ALM_STP2RUN := 0;
PLC.ALM_CON2ERR := 0;
PLC.ALM_PLC2STOP := 0;
PLC.ALM_DIOERR := 0;
PLC.ALM_PLCERR := 0;
PLC.ALM_CONHIERR := 0;

(*запамятовування лічильників*)
PLC.CNTALM_PERM := PLC.CNTALM;
PLC.CNTWRN_PERM := PLC.CNTWRN;
PLC.CNTBAD_PERM := PLC.CNTBAD;
PLC.CNTFRC_PERM := PLC.CNTFRC;
PLC.CNTMAN_PERM := PLC.CNTMAN;

(*скидання лічильників*)
PLC.CNTALM := 0;
PLC.CNTWRN := 0;
PLC.CNTBAD := 0;
PLC.CNTFRC := 0;
PLC.CNTMAN := 0;
</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="DIV" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Division</comment>
		<attribute name="TypeDescriptiveForm" value="  The function divides the value at the input IN1 with the value at the  input IN2 and assigns the result to the output.&#xA;&#xA;  The data types of the input values and the output values must be identical.&#xA;&#xA;  When dividing INT, DINT, UINT and UDINT data types,&#xA;  any decimal places in the result are omitted, e.g.&#xA;   7 : 3 =  2&#xA;  -7 : 3 = -2&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="EBAF"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_NUM">
					<comment>Dividend</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="IN2" typeName="ANY_NUM">
					<comment>Divisor</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_NUM">
					<comment>Quotient</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="PARASTOHMI" version="0.07" dateTime="dt#2022-03-22-15:47:09">
		<attribute name="TypeSignatureCheckSumString" value="E952"></attribute>
		<structure>
			<variables name="ID" typeName="UINT"></variables>
			<variables name="CLSID" typeName="UINT"></variables>
			<variables name="K" typeName="INT"></variables>
			<variables name="I" typeName="INT"></variables>
			<variables name="INTS" typeName="ARRAY[4..11] OF INT"></variables>
		</structure>
	</DDTSource>
	<DDTSource DDTName="VLVA_HMI" version="0.03" dateTime="dt#2022-03-22-15:06:22">
		<attribute name="TypeSignatureCheckSumString" value="C8E4"></attribute>
		<structure>
			<variables name="STA" typeName="INT">
				<comment>біти стану</comment>
			</variables>
			<variables name="CMD" typeName="INT">
				<comment>команда керування</comment>
			</variables>
			<variables name="ALM" typeName="INT">
				<comment>біти тривог</comment>
			</variables>
			<variables name="POS" typeName="INT">
				<comment>позиція ВМ (0-10000) - ЗВОРОТНІЙ ЗВЯЗОК</comment>
			</variables>
			<variables name="CPOS" typeName="REAL">
				<comment>позиція ВМ (0-100%) - ЗАДАНЕ ЗНАЧЕННЯ</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="LIMIT" version="1.00" dateTime="dt#2018-07-17-11:22:10">
		<comment>Limit</comment>
		<attribute name="TypeDescriptiveForm" value="  This function transfers the unchanged input value (IN) to the output if the input value is  not less than the minimum value (MN) and does not exceed the maximum value (MX).&#xA;  If the input value (IN) is less than the minimum value (MN),&#xA;  the minimum value will be transferred to the output. If the input value (IN) exceeds&#xA;  the maximum value (MX), the maximum value will be transferred to the output.&#xA;&#xA;  The data types of all IN values and output values must be identical.&#xA;&#xA;  Formula&#xA;  OUT = IN, if (IN &gt;= MN) &amp; (IN &lt;= MX)&#xA;  OUT = MN, if (IN &lt; MN)&#xA;  OUT = MX, if (IN &gt; MX)&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="47F4"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="MN" typeName="ANY_ELEMENTARY">
					<comment>Lower limit</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="IN" typeName="ANY_ELEMENTARY">
					<comment>Input</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
				<variables name="MX" typeName="ANY_ELEMENTARY">
					<comment>Upper limit</comment>
					<attribute name="PositionPin" value="3"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_ELEMENTARY">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="SUB" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Subtraction</comment>
		<attribute name="TypeDescriptiveForm" value="  The function subtracts the value at the input IN2 from the value at the input IN1  and assigns the result to the output OUT.&#xA;&#xA;  The data types of all input values and that of the output value must be identical.&#xA;&#xA;  Formula:    OUT = IN1 - IN2&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="EBAF"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_NUM">
					<comment>Minuend</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="IN2" typeName="ANY_NUM">
					<comment>Subtrahend</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_NUM">
					<comment>Difference</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="PLC_CFG" version="0.12" dateTime="dt#2022-07-25-11:17:57">
		<attribute name="TypeSignatureCheckSumString" value="1691"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>Унікальний ідентифікатор</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>16#21xx</comment>
			</variables>
			<variables name="STA" typeName="UINT"></variables>
			<variables name="STA_CON2ERR" typeName="BOOL">
				<comment>є помилка звязку з сусідні ПЛК в парі (для теплого резерування)</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA_PLC2STOP" typeName="BOOL">
				<comment>спарений ПЛК в стопі (для теплого резерування)</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA_BLK" typeName="BOOL">
				<comment>є хоча б один заблокований ВМ</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA_ALDIS" typeName="BOOL">
				<comment>є хоча б одна відключена тривога</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA_DIOON" typeName="BOOL">
				<comment>йде опитування по мережі (MODBUS або аналогічній) засобів віддаленого вводу/виводу</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA_DIOERR" typeName="BOOL">
				<comment>є помилка на DIO</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA_DBLCKALL" typeName="BOOL">
				<comment>усі приводи розблоковані</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA_FRC" typeName="BOOL">
				<comment>хоча б одна змінна форсована на будь якому рівні</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA_SMLALL" typeName="BOOL">
				<comment>все в режимі в імітації, примушує усі CM перейти в режим імітації</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA_DISP" typeName="BOOL">
				<comment>хоча б один елемент в режимі ручного управління</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA_FRC2" typeName="BOOL">
				<comment>є хоча б один форсований керівний елемент (рівня 2), клапан, двигун</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA_FRC1" typeName="BOOL">
				<comment>хоча б одна змінна форсована (рівня 1)</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA_SCN1" typeName="BOOL">
				<comment>перший скан</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA_FRC0" typeName="BOOL">
				<comment>хоча б одна змінна форсована (рівня 0)</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA_SML" typeName="BOOL">
				<comment> хоча б один об’єкт в режимі імітації</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA_CMDACK" typeName="BOOL">
				<comment>підтвердження команди, команда пройшла через весь цикл задачі і отримана усіма</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="CMD" typeName="UINT">
				<comment>Команди з HMI</comment>
			</variables>
			<variables name="CMDPRG" typeName="UINT">
				<comment>Команди з програмного керування (побітові)</comment>
			</variables>
			<variables name="PRM1" typeName="UINT">
				<comment>дискретні параметри</comment>
			</variables>
			<variables name="PRM2" typeName="UINT">
				<comment>дискретні параметри</comment>
			</variables>
			<variables name="PLS" typeName="UINT">
				<comment>бітові міандри та імпульси по часу</comment>
			</variables>
			<variables name="PLS_P100MS" typeName="BOOL">
				<comment>100 мс</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="PLS_P200MS" typeName="BOOL">
				<comment>200 мс</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="PLS_P500MS" typeName="BOOL">
				<comment>500 мс</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="PLS_P1S" typeName="BOOL">
				<comment>1 с</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="PLS_P2S" typeName="BOOL">
				<comment>2 с</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="PLS_P5S" typeName="BOOL">
				<comment>5 с</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="PLS_P10S" typeName="BOOL">
				<comment>10 с</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="PLS_P60S" typeName="BOOL">
				<comment>1 хв</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="PLS_M1S" typeName="BOOL">
				<comment>меандр з періодом 1 с (0.5 с + 0.5 с)</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="PLS_M2S" typeName="BOOL">
				<comment>меандр з періодом 2 с (1 с + 1 с)</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="PLS_b10" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="PLS_b11" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="PLS_NEWMIN" typeName="BOOL">
				<comment>=1 на один цикл основної задачі – початок хвилини</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="PLS_NEWHR" typeName="BOOL">
				<comment>=1 на один цикл основної задачі – початок години</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="PLS_NEWDAY" typeName="BOOL">
				<comment>=1 на один цикл основної задачі – початок доби</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="PLS_NEWSHIFT" typeName="BOOL">
				<comment>=1 на один цикл основної задачі – початок зміни</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="ALM1" typeName="UINT"></variables>
			<variables name="ALM_ALM" typeName="BOOL">
				<comment>активна технологічна тривога</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="ALM_NWALM" typeName="BOOL">
				<comment>зявилась нова технологічна тривога</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="ALM_ALMNACK" typeName="BOOL">
				<comment>квітування технологічної тривоги</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="ALM_WRN" typeName="BOOL">
				<comment>активне технологічне попередження</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="ALM_NWWRN" typeName="BOOL">
				<comment>зявилось нове технологічне попередження</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="ALM_WRNNACK" typeName="BOOL">
				<comment>квітування технологічного попередження</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="ALM_BAD" typeName="BOOL">
				<comment>активна тривога недостовірності даних</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="ALM_NWBAD" typeName="BOOL">
				<comment>нова тривога недостовірності даних</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="ALM_BADNACK" typeName="BOOL">
				<comment>квітування тривоги недостовірності даних</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="ALM_EMCYSTP" typeName="BOOL">
				<comment>швидкий зупин</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="ALM_STP2RUN" typeName="BOOL">
				<comment>є перехід з стану стоп в стан ран</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="ALM_CON2ERR" typeName="BOOL">
				<comment>є помилка звязку з сусідні ПЛК в парі (для теплого резерування)</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="ALM_PLC2STOP" typeName="BOOL">
				<comment>спарений ПЛК в стопі (для теплого резерування)</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="ALM_DIOERR" typeName="BOOL">
				<comment>є помилка на DIO </comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="ALM_PLCERR" typeName="BOOL">
				<comment>є апаратна помилка (ПЛК)</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="ALM_CONHIERR" typeName="BOOL">
				<comment>є помилка звязку з верхнім рівнем</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="ALM2" typeName="INT">
				<comment>біти алармів</comment>
			</variables>
			<variables name="STEP1" typeName="INT">
				<comment>крок основної програми</comment>
			</variables>
			<variables name="T_STEP1" typeName="INT">
				<comment>час кроку основної програми обробки, в (с)</comment>
			</variables>
			<variables name="MSG" typeName="UDINT">
				<comment>час кроку основної програми обробки, в (с)</comment>
			</variables>
			<variables name="TQ" typeName="UDINT">
				<comment>загальний час з початку 1-го циклу контролера (в секундах)</comment>
			</variables>
			<variables name="TQM" typeName="UDINT">
				<comment>загальний час роботи ПЛК з моменту пуску (в хвилинах)</comment>
			</variables>
			<variables name="DICNT" typeName="INT">
				<comment>кількість наявних каналів DI</comment>
			</variables>
			<variables name="DOCNT" typeName="INT">
				<comment>кількість наявних каналів DO</comment>
			</variables>
			<variables name="AICNT" typeName="INT">
				<comment>кількість наявних каналів AI</comment>
			</variables>
			<variables name="AOCNT" typeName="INT">
				<comment>кількість наявних каналів AO</comment>
			</variables>
			<variables name="NOW" typeName="ARRAY[0..3] OF INT">
				<comment>плинний час астрономічний час в BCD форматі</comment>
				<instanceElementDesc name="[1]">
					<comment>hour  minute (16#hhmm)</comment>
				</instanceElementDesc>
				<instanceElementDesc name="[0]">
					<comment>seconds,-- (16#ss,--)</comment>
				</instanceElementDesc>
				<instanceElementDesc name="[2]">
					<comment>month, day (16#mmdd)</comment>
				</instanceElementDesc>
				<instanceElementDesc name="[3]">
					<comment>year (16#yyyy)</comment>
				</instanceElementDesc>
			</variables>
			<variables name="SHIFTPARA" typeName="ARRAY[0..3] OF INT">
				<comment>Години передачі змін (максимум 3 зміни): SHIFT[0] – кількість змін SHIFT[1] – передача 1-ї зміни (BCD 16#hhmm) SHIFT[2] – передача 2-ї зміни (BCD 16#hhmm)  SHIFT[3] – передача 3-ї зміни (BCD 16#hhmm)</comment>
			</variables>
			<variables name="SHIFTNMB" typeName="UINT">
				<comment>номер активної зміни</comment>
			</variables>
			<variables name="CNTALM" typeName="UINT">
				<comment>лічильник кількості активних тривог "аварія"</comment>
			</variables>
			<variables name="CNTWRN" typeName="UINT">
				<comment>лічильник кількостіактивних тривог "попередження"</comment>
			</variables>
			<variables name="CNTBAD" typeName="UINT">
				<comment>лічильник кількостіактивних тривог "недостовірність"</comment>
			</variables>
			<variables name="CNTFRC" typeName="UINT">
				<comment>лічильник кількостіфорсованих об'єктів</comment>
			</variables>
			<variables name="CNTMAN" typeName="UINT">
				<comment>лічильник кількості ВМ в ручному режимі</comment>
			</variables>
			<variables name="TSK_LTIME" typeName="UINT">
				<comment>плинний (останній) час задачі в мілісекундах</comment>
			</variables>
			<variables name="TSK_MAXTIME" typeName="UINT">
				<comment>максимальний час задачі в мілісекундах</comment>
			</variables>
			<variables name="STA_PERM" typeName="INT">
				<comment>повторює STA, який був на початку виклику функції</comment>
			</variables>
			<variables name="ALM1_PERM" typeName="INT">
				<comment>повторює ALM1, який був на початку виклику функції</comment>
			</variables>
			<variables name="CNTALM_PERM" typeName="UINT">
				<comment>лічильник кількості активних тривог "аварія"</comment>
			</variables>
			<variables name="CNTWRN_PERM" typeName="UINT">
				<comment>лічильник кількостіактивних тривог "попередження"</comment>
			</variables>
			<variables name="CNTBAD_PERM" typeName="UINT">
				<comment>лічильник кількостіактивних тривог "недостовірність"</comment>
			</variables>
			<variables name="CNTFRC_PERM" typeName="UINT">
				<comment>лічильник кількостіфорсованих об'єктів</comment>
			</variables>
			<variables name="CNTMAN_PERM" typeName="UINT">
				<comment>лічильник кількості ВМ в ручному режимі</comment>
			</variables>
			<variables name="MODULSCNT" typeName="INT">
				<comment>кількість модулів</comment>
			</variables>
			<variables name="NOWns" typeName="UDINT">
				<comment>нс (наносекунди) для плинного астрономічного часу</comment>
			</variables>
			<variables name="TQMS" typeName="UDINT">
				<comment>мілісекундний лічильник, скидається при старті або після переповнення</comment>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="A_FLTR" version="0.04" dateTime="dt#2022-07-16-19:36:14">
		<attribute name="TypeCodeCheckSumString" value="E59A"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="C4BD"></attribute>
		<inputParameters>
			<variables name="IN" typeName="REAL">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="dT1" typeName="UDINT">
				<comment>час між викликами в мс</comment>
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="T_FLT" typeName="UDINT">
				<comment>час фільтрації</comment>
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
		</inputParameters>
		<inOutParameters>
			<variables name="PRM" typeName="INT">
				<comment>бітові параметри</comment>
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="STA" typeName="INT">
				<comment>стан</comment>
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
			<variables name="VALPRV" typeName="REAL">
				<comment>значення з поепереднього та для наступного виклику</comment>
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
		</inOutParameters>
		<outputParameters>
			<variables name="A_FLTR" typeName="REAL">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
		</outputParameters>
		<privateLocalVariables>
			<variables name="SaveVal" typeName="REAL"></variables>
			<variables name="dTr" typeName="REAL"></variables>
			<variables name="T_FLTr" typeName="REAL"></variables>
		</privateLocalVariables>
		<FBProgram name="A_FLTR">
			<STSource>(*  PACFramework SEControlExpertLIB V1.0.0
https://github.com/pupenasan/PACFramework/tree/master/platforms/unitypro/A_FLTR.md *)
(*експоненційна фільтрація*)
dTr:=UDINT_TO_REAL(dT1);
T_FLTr:=UDINT_TO_REAL(T_FLT);
SaveVal := VALPRV;
A_FLTR := dTr / (2.0 * T_FLTr + (dTr)) * (IN - SaveVal) + SaveVal;
VALPRV := IN - (2.0 * T_FLTr - (dTr)) / (2.0 * T_FLTr + (dTr)) * (IN - SaveVal); 
</STSource>
		</FBProgram>
	</FBSource>
	<DDTSource DDTName="VLVA_CFG" version="0.02" dateTime="dt#2022-06-25-18:41:46">
		<attribute name="TypeSignatureCheckSumString" value="1285"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>унікальний ідентифікатор</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>ідентифікатор класу</comment>
			</variables>
			<variables name="STA" typeName="INT">
				<comment>біти статусів</comment>
			</variables>
			<variables name="STA_b0" typeName="BOOL">
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA_b1" typeName="BOOL">
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA_b2" typeName="BOOL">
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA_b3" typeName="BOOL">
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA_b4" typeName="BOOL">
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA_OPND" typeName="BOOL">
				<comment>=1 Відкритий (16#0080)</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA_CLSD" typeName="BOOL">
				<comment>=1 Закритий (16#0100)</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA_b7" typeName="BOOL">
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA_b8" typeName="BOOL">
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA_DISP" typeName="BOOL">
				<comment>=1 дистанційний режим (з ПК/ОП) (16#0200)</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA_MANBX" typeName="BOOL">
				<comment>=1 Ручний зі щита (за зворотнім зв'язком)</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA_INIOTBUF" typeName="BOOL">
				<comment>=1 - змінна в IOT буфері</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA_INBUF" typeName="BOOL">
				<comment>=1 - змінна в буфері</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA_FRC" typeName="BOOL">
				<comment>=1 хоча би одна зі змінних в об’єкті форсована (для зручності відображення при наладці)</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA_SML" typeName="BOOL">
				<comment>=1 режим симуляції</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA_BLCK" typeName="BOOL">
				<comment>=1 Заблокований</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="ALM" typeName="INT">
				<comment>біти алармів</comment>
			</variables>
			<variables name="ALM_b0" typeName="BOOL">
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="ALM_b1" typeName="BOOL">
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="ALM_b2" typeName="BOOL">
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="ALM_b3" typeName="BOOL">
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="ALM_b4" typeName="BOOL">
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="ALM_b5" typeName="BOOL">
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="ALM_b6" typeName="BOOL">
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="ALM_b7" typeName="BOOL">
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="ALM_b8" typeName="BOOL">
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="ALM_b9" typeName="BOOL">
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="ALM_b10" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="ALM_b11" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="ALM_b12" typeName="BOOL">
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="ALM_b13" typeName="BOOL">
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="ALM_b14" typeName="BOOL">
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="ALM_b15" typeName="BOOL">
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="CMD" typeName="ACTTR_CMD">
				<comment>команда</comment>
			</variables>
			<variables name="PRM" typeName="ACTTR_PRM">
				<comment>параметри</comment>
			</variables>
			<variables name="POS" typeName="REAL">
				<comment>позиціяВМ (0-100%) - ЗВОРОТНІЙ ЗВЯЗОК</comment>
			</variables>
			<variables name="CPOS" typeName="REAL">
				<comment>позиціяВМ (0-100%) - ЗАДАНЕ ЗНАЧЕННЯ</comment>
			</variables>
			<variables name="T_DEASP" typeName="UINT">
				<comment>Час затримки тривоги в 0.1 секунди</comment>
			</variables>
			<variables name="STEP1" typeName="UINT">
				<comment>крок</comment>
			</variables>
			<variables name="CNTPER" typeName="UINT">
				<comment>Кількість змін положення</comment>
			</variables>
			<variables name="CNTALM" typeName="UINT">
				<comment>Кількість аварій</comment>
			</variables>
			<variables name="T_STEP1" typeName="UDINT">
				<comment>Плинний час кроку в мс</comment>
			</variables>
			<variables name="T_PREV" typeName="UDINT">
				<comment>час в мс з попереднього виклику, береться зі структури PLC_CFG.TQMS</comment>
			</variables>
		</structure>
	</DDTSource>
	<DDTSource DDTName="DOVAR_CFG" version="0.04" dateTime="dt#2022-03-21-18:21:18">
		<attribute name="TypeSignatureCheckSumString" value="8EAF"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>Унікальний ідентифікатор</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>16#1010</comment>
			</variables>
			<variables name="STA" typeName="INT">
				<comment>статус (див STC)</comment>
			</variables>
			<variables name="STA_VRAW" typeName="BOOL">
				<comment>=1 – значення дискретного сигналу з DOCH</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA_VALB" typeName="BOOL">
				<comment>=1 – значення дискретної вихідної змінної після всіх перетворень, в режимі FRC=1 може змінюватися із-зовні</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA_BAD" typeName="BOOL">
				<comment>=1 – Дані недостовірні {A.BAD.2}</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA_ALDIS" typeName="BOOL">
				<comment>=1 - Тривога виведена з експлуатації {A.MSG.3}</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA_DLNK" typeName="BOOL">
				<comment>=1 – якщо прив’язаний до каналу</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA_ENBL" typeName="BOOL">
				<comment>=1 – змінна задіяна = (NOT PRM.7 AND DLNK)</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA_b6" typeName="BOOL">
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA_VALPRV" typeName="BOOL">
				<comment>значення на попередньому циклі</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA_b8" typeName="BOOL">
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA_MVAL" typeName="BOOL">
				<comment>=1 – ручне (форсоване) значення</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA_b10" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA_b11" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA_INBUF" typeName="BOOL">
				<comment>=1 – змінна в буфері</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA_FRC" typeName="BOOL">
				<comment>=1 - Режим форсування{A.MSG.13}</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA_SML" typeName="BOOL">
				<comment>=1 – змінна в режимі симуляції</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA_CMDLOAD" typeName="BOOL">
				<comment>=1 – команда завантаження в буфер</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="VALI" typeName="INT">
				<comment>для відображення значення при не форсуванні, використовується для введення значення з буфера при форсуванні</comment>
			</variables>
			<variables name="PRM" typeName="INT">
				<comment>параметри</comment>
			</variables>
			<variables name="PRM_b0" typeName="BOOL">
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="PRM_b1" typeName="BOOL">
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="PRM_INVERSE" typeName="BOOL">
				<comment>=1 – інвертувати сире значення</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="PRM_b3" typeName="BOOL">
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="PRM_b4" typeName="BOOL">
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="PRM_b5" typeName="BOOL">
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="PRM_QALENBL" typeName="BOOL">
				<comment>=1 – задіяти тривогу недостовірності каналу</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="PRM_DSBL" typeName="BOOL">
				<comment>=1 – змінна не задіяна</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="PRM_b8" typeName="BOOL">
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="PRM_b9" typeName="BOOL">
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="PRM_b10" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="PRM_b11" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="PRM_b12" typeName="BOOL">
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="PRM_b13" typeName="BOOL">
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="PRM_STATICMAP" typeName="BOOL">
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="PRM_b15" typeName="BOOL">
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="CHID" typeName="UINT">
				<comment>Логічний номер дискретного каналу</comment>
			</variables>
			<variables name="CHIDDF" typeName="UINT">
				<comment>Логічний номер дискретного каналу за замовченням</comment>
			</variables>
			<variables name="STEP1" typeName="UINT">
				<comment>номер кроку</comment>
			</variables>
			<variables name="T_STEP1" typeName="UDINT">
				<comment>Плинний час кроку в мс</comment>
			</variables>
			<variables name="T_PREV" typeName="UDINT">
				<comment>час в мс з попереднього виклику, береться зі структури PLC_CFG.TQMS</comment>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="VLVD_to_ACT" version="0.07" dateTime="dt#2022-07-16-10:19:12">
		<attribute name="TypeCodeCheckSumString" value="410A"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="6000"></attribute>
		<inOutParameters>
			<variables name="VLVDCFG" typeName="VLVD_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="VLVDHMI" typeName="VLVD_HMI">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="ACTCFG" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
		</inOutParameters>
		<FBProgram name="VLVD_to_ACT">
			<STSource>ACTCFG.ID:= VLVDCFG.ID;
ACTCFG.CLSID:= VLVDCFG.CLSID;
ACTCFG.CMD:= VLVDCFG.CMD;
ACTCFG.PRM:= VLVDCFG.PRM;
ACTCFG.T_DEASP:= VLVDCFG.T_DEASP;
ACTCFG.T_OPNSP:= VLVDCFG.T_OPNSP;
ACTCFG.POS:= VLVDCFG.POS;
ACTCFG.STEP1:= VLVDCFG.STEP1;
ACTCFG.CNTPER:= VLVDCFG.CNTPER;
ACTCFG.CNTALM:= VLVDCFG.CNTALM;
ACTCFG.T_STEP1:= VLVDCFG.T_STEP1;
ACTCFG.T_PREV:= VLVDCFG.T_PREV;

ACTCFG.STA.STA_IMSTPD:= VLVDCFG.STA_IMSTPD;
ACTCFG.STA.STA_MANRUNING:= VLVDCFG.STA_MANRUNING;
ACTCFG.STA.STA_DBLCKACT:= VLVDCFG.STA_DBLCKACT;
ACTCFG.STA.STA_OPNING:= VLVDCFG.STA_OPNING;
ACTCFG.STA.STA_CLSING:= VLVDCFG.STA_CLSING;
ACTCFG.STA.STA_OPND:= VLVDCFG.STA_OPND;
ACTCFG.STA.STA_CLSD:= VLVDCFG.STA_CLSD;
ACTCFG.STA.STA_MANBXOUT:= VLVDCFG.STA_MANBXOUT;
ACTCFG.STA.STA_WRKED:= VLVDCFG.STA_WRKED;
ACTCFG.STA.STA_DISP:= VLVDCFG.STA_DISP;
ACTCFG.STA.STA_MANBX:= VLVDCFG.STA_MANBX;
ACTCFG.STA.STA_INBUF:= VLVDCFG.STA_INBUF;
ACTCFG.STA.STA_INIOTBUF:= VLVDCFG.STA_INIOTBUF;
ACTCFG.STA.STA_FRC:= VLVDCFG.STA_FRC;
ACTCFG.STA.STA_SML:= VLVDCFG.STA_SML;
ACTCFG.STA.STA_BLCK:= VLVDCFG.STA_BLCK;
ACTCFG.STA.STA_STOPING:=VLVDCFG.ALM_STOPING;

ACTCFG.ALM.ALM_ALMOPN:= VLVDCFG.ALM_ALMOPN;
ACTCFG.ALM.ALM_ALMCLS:= VLVDCFG.ALM_ALMCLS;
ACTCFG.ALM.ALM_ALMSHFT:= VLVDCFG.ALM_ALMSHFT;
ACTCFG.ALM.ALM_ALMOPN2:= VLVDCFG.ALM_ALMOPN2;
ACTCFG.ALM.ALM_ALMCLS2:= VLVDCFG.ALM_ALMCLS2;
ACTCFG.ALM.ALM_ALM:= VLVDCFG.ALM_ALM;
ACTCFG.ALM.ALM_WRN:= VLVDCFG.ALM_WRN;
ACTCFG.ALM.ALM_ALMSTP:= VLVDCFG.ALM_ALMSTP;
ACTCFG.ALM.ALM_ALMBELL:= VLVDCFG.ALM_ALMBELL;
ACTCFG.ALM.ALM_ALMPWR:= VLVDCFG.ALM_ALMPWR1;
ACTCFG.ALM.ALM_ALMSTPBTN := VLVDCFG.ALM_ALMSTPBTN;
ACTCFG.ALM.ALM_b27 := false;
ACTCFG.ALM.ALM_b28 := VLVDCFG.ALM_SEN;
ACTCFG.ALM.ALM_b29 := VLVDCFG.ALM_b13;
ACTCFG.ALM.ALM_b30 := VLVDCFG.ALM_b14;
ACTCFG.ALM.ALM_b31 := VLVDCFG.ALM_b15;

ACTCFG.CMDHMI:=VLVDHMI.CMD;


</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="FE" version="1.00" dateTime="dt#2018-07-17-11:07:43">
		<comment>Falling Edge of an operand</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="8A81"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="EBOOL">
					<comment>EBOOL value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Falling Edge of IN</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="SHR" version="1.00" dateTime="dt#2018-07-17-10:59:38">
		<comment>Shift right</comment>
		<attribute name="TypeDescriptiveForm" value="  This function shifts the bit sequence at the input (IN) to the right by n bits (N).&#xA;  Zeros are filled in from the left.&#xA;&#xA;  The data types of the input value (IN) and the output value (OUT) must be identical.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="7F09"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="ANY_BIT">
					<comment>Bit sequence for shifting</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="N" typeName="UINT">
					<comment>No. of spaces to shift</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_BIT">
					<comment>Shifted bit sequence</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="MUL" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Multiplication</comment>
		<attribute name="TypeDescriptiveForm" value="  The function multiplies the input values and assigns the result to the output.&#xA;  The data types of all input values and output values must be identical.&#xA;&#xA;  The number of inputs can be increased (max 32).&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="9411"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_NUM">
					<comment>Factor (Extensible)</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_NUM">
					<comment>Product</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="smValve_0" version="0.11" dateTime="dt#2012-11-22-21:51:01">
		<attribute name="TypePassword" value=""></attribute>
		<attribute name="TypeProtectionLevel" value="2#0000_0000"></attribute>
		<attribute name="IsTypePasswordCrypted" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="C550"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="085B"></attribute>
		<inputParameters>
			<variables name="INIT" typeName="BOOL">
				<comment>ініціалізація</comment>
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="cmdOPN" typeName="BOOL">
				<comment>команда відкривати/більше</comment>
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="cmdCLS" typeName="BOOL">
				<comment>команда закривати/менше</comment>
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="cmdPOS" typeName="INT">
				<comment>задане значення позиціонеру 0-10000</comment>
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
		</inputParameters>
		<outputParameters>
			<variables name="stOPN" typeName="BOOL">
				<comment>клапан відкритий</comment>
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="stCLS" typeName="BOOL">
				<comment>клапан закритий</comment>
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="stPOS" typeName="INT">
				<comment>положення штока/заслінки 0-10000</comment>
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="Kf" typeName="REAL">
				<comment>коефіцієнт витрати від 0 до 1</comment>
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
		</outputParameters>
		<publicLocalVariables>
			<variables name="d_t" typeName="REAL">
				<comment>періодичність виклику</comment>
				<variableInit value="0.1"></variableInit>
			</variables>
			<variables name="t_valve" typeName="REAL">
				<comment>час повного відкриття клапану/заслінки</comment>
				<variableInit value="10"></variableInit>
			</variables>
			<variables name="APOS" typeName="BOOL">
				<comment>TRUE - клапан з позиціонером, управління аналогове</comment>
				<variableInit value="false"></variableInit>
			</variables>
			<variables name="v_type" typeName="INT">
				<comment>хар-ка, 0- лінійна, 1-швидкого відкриття, 2-рівнопроцентна</comment>
				<variableInit value="0"></variableInit>
			</variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="POS" typeName="REAL">
				<comment>положення штока/заслінки 0-100%</comment>
				<variableInit value="0"></variableInit>
			</variables>
		</privateLocalVariables>
		<FBProgram name="Valve">
			<FBDSource nbRows="24" nbColumns="36">
				<networkFBD>
					<FFBBlock instanceName=".1" typeName="DIV" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="39" posY="20"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="d_t*100.0"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="t_valve"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".2" typeName="ADD" additionnalPinNumber="0" enEnO="true" width="7" height="6">
						<objPosition posX="52" posY="6"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="POS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="POS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".3" typeName="SUB" additionnalPinNumber="0" enEnO="true" width="7" height="6">
						<objPosition posX="52" posY="13"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="POS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="POS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".7" typeName="INT_TO_REAL" additionnalPinNumber="0" enEnO="false" width="9" height="5">
						<objPosition posX="5" posY="7"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdPOS"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".6" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="17" posY="7"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.01"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".9" typeName="GT" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="28" posY="7"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="POS+0.5"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".8" typeName="LT" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="28" posY="14"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="POS-0.5"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".10" typeName="SEL" additionnalPinNumber="0" enEnO="false" width="7" height="7">
						<objPosition posX="39" posY="5"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="G" effectiveParameter="APOS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN0" effectiveParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".11" typeName="SEL" additionnalPinNumber="0" enEnO="false" width="7" height="7">
						<objPosition posX="39" posY="12"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="G" effectiveParameter="APOS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN0" effectiveParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".5" typeName="REAL_TO_INT" additionnalPinNumber="0" enEnO="false" width="9" height="5">
						<objPosition posX="33" posY="28"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stPOS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".12" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="25" posY="28"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="100.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".14" typeName="MUX" additionnalPinNumber="1" enEnO="false" width="7" height="9">
						<objPosition posX="45" posY="32"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="K" effectiveParameter="v_type"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN0"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".15" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="25" posY="34"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.01"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".13" typeName="SQRT" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="33" posY="38"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".16" typeName="EXPT_REAL" additionnalPinNumber="0" enEnO="false" width="8" height="6">
						<objPosition posX="41" posY="43"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="50.0"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".17" typeName="SUB" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="33" posY="44"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="1.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".18" typeName="MOVE" additionnalPinNumber="0" enEnO="true" width="7" height="5">
						<objPosition posX="7" posY="1"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN" effectiveParameter="INIT"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="0.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="POS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".4" typeName="LIMIT" additionnalPinNumber="0" enEnO="false" width="7" height="7">
						<objPosition posX="9" posY="28"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="MN" effectiveParameter="0.0"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="POS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="MX" effectiveParameter="100.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="POS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".19" typeName="GE" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="13" posY="37"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="99.999"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stOPN"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".20" typeName="LE" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="13" posY="44"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.001"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stCLS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<linkFB>
						<linkSource parentObjectName=".16" pinName="OUT">
							<objPosition posX="48" posY="47"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".14" pinName="IN2">
							<objPosition posX="45" posY="40"></objPosition>
						</linkDestination>
						<gridObjPosition posX="50" posY="47"></gridObjPosition>
						<gridObjPosition posX="50" posY="42"></gridObjPosition>
						<gridObjPosition posX="44" posY="42"></gridObjPosition>
						<gridObjPosition posX="44" posY="40"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".8" pinName="OUT">
							<objPosition posX="34" posY="18"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".11" pinName="IN1">
							<objPosition posX="39" posY="18"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".4" pinName="OUT">
							<objPosition posX="15" posY="32"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".19" pinName="IN1">
							<objPosition posX="13" posY="41"></objPosition>
						</linkDestination>
						<gridObjPosition posX="17" posY="32"></gridObjPosition>
						<gridObjPosition posX="17" posY="37"></gridObjPosition>
						<gridObjPosition posX="12" posY="37"></gridObjPosition>
						<gridObjPosition posX="12" posY="41"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".6" pinName="OUT">
							<objPosition posX="23" posY="11"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".8" pinName="IN1">
							<objPosition posX="28" posY="18"></objPosition>
						</linkDestination>
						<gridObjPosition posX="26" posY="11"></gridObjPosition>
						<gridObjPosition posX="26" posY="18"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".9" pinName="OUT">
							<objPosition posX="34" posY="11"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".10" pinName="IN1">
							<objPosition posX="39" posY="11"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".6" pinName="OUT">
							<objPosition posX="23" posY="11"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".9" pinName="IN1">
							<objPosition posX="28" posY="11"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".11" pinName="OUT">
							<objPosition posX="45" posY="16"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".3" pinName="EN">
							<objPosition posX="52" posY="16"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".4" pinName="OUT">
							<objPosition posX="15" posY="32"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".20" pinName="IN1">
							<objPosition posX="13" posY="48"></objPosition>
						</linkDestination>
						<gridObjPosition posX="17" posY="32"></gridObjPosition>
						<gridObjPosition posX="17" posY="37"></gridObjPosition>
						<gridObjPosition posX="9" posY="37"></gridObjPosition>
						<gridObjPosition posX="9" posY="48"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".15" pinName="OUT">
							<objPosition posX="31" posY="38"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".13" pinName="IN">
							<objPosition posX="33" posY="42"></objPosition>
						</linkDestination>
						<gridObjPosition posX="32" posY="42"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".17" pinName="OUT">
							<objPosition posX="39" posY="48"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".16" pinName="IN2">
							<objPosition posX="41" posY="48"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".4" pinName="OUT">
							<objPosition posX="15" posY="32"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".15" pinName="IN1">
							<objPosition posX="25" posY="38"></objPosition>
						</linkDestination>
						<gridObjPosition posX="21" posY="32"></gridObjPosition>
						<gridObjPosition posX="21" posY="38"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".12" pinName="OUT">
							<objPosition posX="31" posY="32"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".5" pinName="IN">
							<objPosition posX="33" posY="32"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".13" pinName="OUT">
							<objPosition posX="39" posY="42"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".14" pinName="IN1">
							<objPosition posX="45" posY="39"></objPosition>
						</linkDestination>
						<gridObjPosition posX="43" posY="42"></gridObjPosition>
						<gridObjPosition posX="43" posY="39"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".15" pinName="OUT">
							<objPosition posX="31" posY="38"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".17" pinName="IN1">
							<objPosition posX="33" posY="48"></objPosition>
						</linkDestination>
						<gridObjPosition posX="32" posY="48"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".1" pinName="OUT">
							<objPosition posX="45" posY="24"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".3" pinName="IN2">
							<objPosition posX="52" posY="18"></objPosition>
						</linkDestination>
						<gridObjPosition posX="49" posY="24"></gridObjPosition>
						<gridObjPosition posX="49" posY="18"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".10" pinName="OUT">
							<objPosition posX="45" posY="9"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".2" pinName="EN">
							<objPosition posX="52" posY="9"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".15" pinName="OUT">
							<objPosition posX="31" posY="38"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".14" pinName="IN0">
							<objPosition posX="45" posY="38"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".7" pinName="OUT">
							<objPosition posX="13" posY="11"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".6" pinName="IN1">
							<objPosition posX="17" posY="11"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".1" pinName="OUT">
							<objPosition posX="45" posY="24"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".2" pinName="IN2">
							<objPosition posX="52" posY="11"></objPosition>
						</linkDestination>
						<gridObjPosition posX="49" posY="24"></gridObjPosition>
						<gridObjPosition posX="49" posY="11"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".4" pinName="OUT">
							<objPosition posX="15" posY="32"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".12" pinName="IN1">
							<objPosition posX="25" posY="32"></objPosition>
						</linkDestination>
					</linkFB>
					<textBox width="5" height="2">закрити<objPosition posX="46" posY="13"></objPosition>
					</textBox>
					<textBox width="5" height="2">відкрити<objPosition posX="46" posY="6"></objPosition>
					</textBox>
				</networkFBD>
			</FBDSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="SQRT" version="1.00" dateTime="dt#2018-07-17-11:32:36">
		<comment>Square root</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="2169"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="ANY_REAL">
					<comment>Real input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_REAL">
					<comment>Square root of IN</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="VLVAFN" version="0.30" dateTime="dt#2022-07-26-10:44:22">
		<attribute name="TypeCodeCheckSumString" value="B26E"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="CFD4"></attribute>
		<inOutParameters>
			<variables name="ACTCFG" typeName="VLVA_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="ACTHMI" typeName="VLVA_HMI">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="SOPN" typeName="DIVAR_CFG">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="SCLS" typeName="DIVAR_CFG">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="POS" typeName="AIVAR_CFG">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
			<variables name="CPOS" typeName="AOVAR_CFG">
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="7"></attribute>
			</variables>
			<variables name="ACTBUF" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="8"></attribute>
			</variables>
		</inOutParameters>
		<publicLocalVariables>
			<variables name="ACTBUFIN" typeName="ACTTR_CFG"></variables>
			<variables name="ACTBUFOUT" typeName="ACTTR_CFG"></variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="ACTCFGu" typeName="ACTTR_CFG"></variables>
			<variables name="STA" typeName="ACTTR_STA"></variables>
			<variables name="ALMs" typeName="ACTTR_ALM"></variables>
			<variables name="CMD" typeName="ACTTR_CMD"></variables>
			<variables name="CMDINT" typeName="UINT"></variables>
			<variables name="SOPN1" typeName="BOOL"></variables>
			<variables name="SCLS1" typeName="BOOL"></variables>
			<variables name="SPOS1" typeName="REAL"></variables>
			<variables name="dT1" typeName="UDINT"></variables>
			<variables name="dpos" typeName="REAL"></variables>
			<variables name="VLVA_to_ACT" typeName="VLVA_to_ACT"></variables>
			<variables name="ACT_PRE" typeName="ACT_PRE"></variables>
			<variables name="ACT_CMDCTRL" typeName="ACT_CMDCTRL"></variables>
			<variables name="ACT_POST" typeName="ACT_POST"></variables>
			<variables name="ACT_to_VLVA" typeName="ACT_to_VLVA"></variables>
		</privateLocalVariables>
		<FBProgram name="VLVAFN">
			<STSource>VLVA_to_ACT(VLVACFG:=ACTCFG, VLVAHMI:=ACTHMI, ACTCFG:=ACTCFGu);
(*попередня обробка: ініт STA, ALM, CMD, INBUF, SML, dt *)
ACT_PRE (ACTCFG := ACTCFGu, STA := STA, ALMs := ALMs, CMD := CMD, dt1 := dT1, PLCCFG := PLCCFG, ACTBUF := ACTBUF);
(*значення за замовченням*)
IF PLCCFG.STA_SCN1  THEN (*first scan*)
    IF ACTCFGu.T_OPNSP &lt;= 0 THEN (*якщо уставка часу выдкриття не виставлена*)
        ACTCFGu.T_OPNSP := 500; (*5 секунд*)
    END_IF;
    IF ACTCFGu.T_DEASP &lt;= 0 THEN (*якщо уставка затримки часу тривоги не виставлена*)
        ACTCFGu.T_DEASP := 200; (*2 секунди*)
    END_IF;
    (*технологічні тривоги для датчиків не використовуються*)
    IF SOPN.ID &lt;&gt; 0 THEN
        SOPN.PRM_ISALM := false; (*ISALM*)
        SOPN.PRM_ISWRN := false; (*ISWRN*)
    END_IF;
    IF SCLS.ID &lt;&gt; 0 THEN
        SCLS.PRM_ISALM := false; (*ISALM*)
        SCLS.PRM_ISWRN := false; (*ISWRN*)
    END_IF;
END_IF;

(* --------------------- блок параметрів
//параметри перевірка наявності/використання датчиків на вході*)
ACTCFGu.PRM.PRM_MANCFG:=false;(*у цьому проекті не буде ручного конфігурування параметрів IO*)
ACTCFGu.PRM.PRM_ZCLSENBL := NOT SCLS.PRM_DSBL AND SCLS.ID &lt;&gt; 0;
ACTCFGu.PRM.PRM_ZOPNENBL := NOT SOPN.PRM_DSBL AND SOPN.ID &lt;&gt; 0;
ACTCFGu.PRM.PRM_ALMENBL := false;
ACTCFGu.PRM.PRM_ZWRKENBL := false;
ACTCFGu.PRM.PRM_ZPOSENBL := NOT POS.PRM_DSBL AND POS.ID &lt;&gt; 0;
ACTCFGu.PRM.PRM_PWRENBL := false;
ACTCFGu.PRM.PRM_BTNSTPENBL := false;
ACTCFGu.PRM.PRM_ALMENBL := false;
ACTCFGu.PRM.PRM_SELLCLENBL := false;
(*параметри імпульсного керування*)
ACTCFGu.PRM.PRM_PULSCTRLENBL := FALSE;

(*------------------- блок для режиму імітації
//режим імітації підлеглих від хозяїна*)
SOPN.STA_SML := STA.STA_SML;
SCLS.STA_SML := STA.STA_SML;

(*логіка для режиму імітації  *)
IF STA.STA_SML THEN
    ACTCFGu.POS:=ACTCFG.CPOS;
    IF ACTCFGu.POS&lt;0.0 THEN ACTCFGu.POS:=0.0; END_IF;
    IF ACTCFGu.POS&gt;100.0 THEN ACTCFGu.POS:=100.0; END_IF;
    
    (*імітація датчиків *)
    IF NOT SOPN.STA_FRC THEN
            SOPN.STA_VALB:= ACTCFGu.POS&gt;99.0;
        END_IF;
    IF NOT SCLS.STA_FRC THEN
            SCLS.STA_VALB:= ACTCFGu.POS&lt;3.0;
    END_IF;
   
END_IF;

(*-------------------- блок обробки команд
//стандартний обробник команд*)
ACT_CMDCTRL(ACTCFG:=ACTCFGu, CMD:=CMD, STA:=STA, ACTBUF := ACTBUF);



(* -------------------  блок обробки станів датчиків відкриття/закриття, або їх заміна на логіку*)
IF NOT ACTCFGu.PRM.PRM_ZPOSENBL THEN       (*// ЯКЩО НЕМА СИГНАЛ ЗВОРОТНЬОГО ЗВЯЗКУ ПОЛОЖЕННЯ*)
    SPOS1:=CPOS.VAL;                   (* // ТО ПОЛОЖЕННЯ ПРИРІВНЮЄМО ЗАДАНОМУ ЗНАЧЕННЮ*)
ELSE
    SPOS1:=POS.VAL;                   (* // ІНАКШЕ БЕРЕЗ ЗНАЧЕННЯ З ДАТЧИКА*)
END_IF;
IF NOT ACTCFGu.PRM.PRM_ZOPNENBL THEN       (*// ЯКЩО НЕМА КІНЦЕВИКА ВІДКРИТО*)
    SOPN1:= SPOS1&gt;=3.0;                     (* // ТО ЗНАЧЕННЯ ВІДКРИТОСТІ БЕРЕМ ЯКЩО ПОЗИЦІЯ БІЛЬШЕ 3*)
ELSE
    SOPN1:=SOPN.STA_VALB;                 (* // ІНАКШЕ БЕРЕЗ ЗНАЧЕННЯ З ДАТЧИКА*)
END_IF;
IF NOT ACTCFGu.PRM.PRM_ZCLSENBL THEN     (*  // ЯКЩО НЕМА КІНЦЕВИКА ЗАКРИТО*)
    SCLS1:=SPOS1&lt;3.0;                      (* // ТО ЗНАЧЕННЯ ВІДКРИТОСТІ БЕРЕМ ЯКЩО ПОЗИЦІЯ МЕНШЕ 3*)
ELSE
    SCLS1:=SCLS.STA_VALB;                 (* // ІНАКШЕ БЕРЕЗ ЗНАЧЕННЯ З ДАТЧИКА*)
END_IF;


(*----------------- автомат станів позиції та тривог позиції  *)
CASE ACTCFGu.STEP1 OF
    0:(*ініціалізація*)
        ACTCFGu.STEP1 := 1;
        ACTCFGu.T_STEP1 := 0;
    1, 4, 5: (*зупинений, 1 - зупинено в проміжному стані 4 - зупинений у відкритому стані, 5 - зупинений в закритому стані*)
        IF ACTCFGu.POS&gt;3.0 AND ACTCFGu.STEP1 &lt;&gt; 4 THEN
            ACTCFGu.STEP1 := 4;
            ACTCFGu.T_STEP1 := 0;
        END_IF;
        IF ACTCFGu.POS&lt;3.0 AND ACTCFGu.STEP1 &lt;&gt; 5  THEN
            ACTCFGu.STEP1 := 5;
            ACTCFGu.T_STEP1 := 0;
        END_IF;
    ELSE  (*невизначеність*)
        ACTCFGu.STEP1 := 0;
END_CASE;
(*автомат станів побітово*)
STA.STA_IMSTPD:= ACTCFGu.STEP1 = 0 OR ACTCFGu.STEP1 = 1;
STA.STA_OPND:= ACTCFGu.STEP1 = 4;
STA.STA_CLSD:= ACTCFGu.STEP1 = 5;



(*----------------------------- керування ВМ*)

(*керування OPN/CLS тільки при дозволі керування або тимчасовому розблокуванні*)
IF (CMD.CMD_RESOLUTION OR PLCCFG.STA_PERM.6) AND NOT STA.STA_BLCK THEN
    ;
ELSE
    ACTCFG.CPOS:=0.0;
    ACTHMI.CPOS:=0.0;
END_IF;

(*-------------------- режими*)

STA.STA_FRC := CPOS.STA_FRC AND CPOS.ID&lt;&gt;0
OR POS.STA_FRC AND POS.ID&lt;&gt;0
OR SOPN.STA_FRC AND SOPN.ID&lt;&gt;0
OR SCLS.STA_FRC AND SCLS.ID&lt;&gt;0;

(*------------------- зведення ксатомних тривог, режимів, бітів*)

ALMs.ALM_ALM := false;

ACTCFG.POS := SPOS1;
 

(*заключна обробка: зведення в PLC.CFG, STA, ALM, CMD, INBUF, SML, dt *) 
ACT_POST(ACTCFG:=ACTCFGu, STA:=STA, ALMs:=ALMs, CMD:=CMD, dt1 := dT1, ACTBUF := ACTBUF, PLCCFG := PLCCFG);


ACT_to_VLVA(VLVACFG:=ACTCFG, VLVAHMI:=ACTHMI, ACTCFG:=ACTCFGu);


(*------------------- вибір джерела завдання*)
IF ACTCFGu.STA.STA_INBUF AND ACTCFGu.STA.STA_DISP THEN
    ACTCFGu.CPOS := ACTBUF.CPOS;
    ACTHMI.CPOS := ACTCFGu.CPOS;
    ACTCFG.CPOS := ACTCFGu.CPOS;
ELSIF NOT ACTCFGu.STA.STA_INBUF AND ACTCFGu.STA.STA_DISP THEN
    ACTCFGu.CPOS := ACTHMI.CPOS;
    ACTHMI.CPOS := ACTCFGu.CPOS;
    ACTCFG.CPOS := ACTCFGu.CPOS;
ELSE
    ACTCFGu.CPOS := ACTCFG.CPOS;
    ACTHMI.CPOS := ACTCFGu.CPOS;
    ACTCFG.CPOS := ACTCFGu.CPOS;
END_IF;
CPOS.VAL:=ACTCFGu.CPOS;

(*реалізація читання конфігураційних даних в буфер out*)
IF (uint_to_word(ACTCFG.CLSID) AND 16#FFF0)=(uint_to_word(ACTBUFIN.CLSID) AND 16#FFF0) AND ACTCFG.ID=ACTBUFIN.ID AND ACTBUFIN.CMDHMI = 16#100 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані   *)
   ACTBUFOUT.MSG := 201;

   ACTBUFOUT.T_DEASP := ACTCFG.T_DEASP;

   ACTBUFIN.CMDHMI :=0; 
end_if;  

(*реалізація запису конфігураційних даних з буфер in в технологічну змінну*)
IF (uint_to_word(ACTCFG.CLSID) AND 16#FFF0)=(uint_to_word(ACTBUFIN.CLSID) AND 16#FFF0) AND ACTCFG.ID=ACTBUFIN.ID AND ACTBUFIN.CMDHMI = 16#101 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані *)
   
   ACTBUFOUT:=ACTBUFIN;

   ACTCFG.T_DEASP := ACTBUFIN.T_DEASP;

   ACTBUFOUT.MSG := 201;

   ACTBUFIN.CMDHMI :=0; 
end_if;  

</STSource>
		</FBProgram>
	</FBSource>
	<FBSource nameOfFBType="smObject1" version="0.44" dateTime="dt#2021-09-18-19:18:28">
		<comment>обєкт</comment>
		<attribute name="TypePassword" value=""></attribute>
		<attribute name="TypeProtectionLevel" value="2#0000_0000"></attribute>
		<attribute name="TypeCodeCheckSumString" value="767A"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="F980"></attribute>
		<inputParameters>
			<variables name="INIT" typeName="BOOL">
				<comment>ініціалізація</comment>
				<attribute name="PositionPin" value="1"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdOPN_Vnabor_T1" typeName="BOOL">
				<comment>команда відкрити кл набору Т1</comment>
				<attribute name="PositionPin" value="2"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdOPN_Vsliv_T1" typeName="BOOL">
				<comment>команда відкрити кл зливу Т1</comment>
				<attribute name="PositionPin" value="3"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdOPN_Vnabor_T2" typeName="BOOL">
				<comment>команда відкрити кл набору Т2</comment>
				<attribute name="PositionPin" value="4"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdOPN_Vsliv_T2" typeName="BOOL">
				<comment>команда відкрити кл зливу Т2</comment>
				<attribute name="PositionPin" value="5"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdOPN_Vnabor_D1" typeName="BOOL">
				<comment>команда відкрити кл набору дозатору D1</comment>
				<attribute name="PositionPin" value="6"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdOPN_Vnabor_D2" typeName="BOOL">
				<comment>команда відкрити кл набору дозатору D2</comment>
				<attribute name="PositionPin" value="7"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdOPN_Vsliv_D1" typeName="BOOL">
				<comment>команда відкрити кл зливу дозатору D1</comment>
				<attribute name="PositionPin" value="8"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdOPN_Vsliv_D2" typeName="BOOL">
				<comment>команда відкрити кл зливу дозатору D2</comment>
				<attribute name="PositionPin" value="9"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdPOS_Vnagrev_T1" typeName="INT">
				<comment>команда ступінь відкриття РО подачі теплоагента в Т1 </comment>
				<attribute name="PositionPin" value="10"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdPOS_Vnagrev_T2" typeName="INT">
				<comment>команда ступінь відкриття РО подачі теплоагента в Т2</comment>
				<attribute name="PositionPin" value="11"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cndSEL_Vdoz_T1_T2" typeName="BOOL">
				<comment>TRUE команда перемкнути РО подачі дози на Т2, FALSE на T1</comment>
				<attribute name="PositionPin" value="12"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdON_MixerT1" typeName="BOOL">
				<comment>ВКЛ мішалку</comment>
				<attribute name="PositionPin" value="13"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="cmdON_MixerT2" typeName="BOOL">
				<comment>ВКЛ мішалку</comment>
				<attribute name="PositionPin" value="14"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
		</inputParameters>
		<outputParameters>
			<variables name="stOPN_Vnabor_T1" typeName="BOOL">
				<comment>клапан набору Т1 відкритий </comment>
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="stOPN_Vnabor_T2" typeName="BOOL">
				<comment>клапан набору Т2 відкритий</comment>
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="stOPN_Vsliv_T1" typeName="BOOL">
				<comment>клапан зливу Т1 відкритий</comment>
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="stOPN_Vsliv_T2" typeName="BOOL">
				<comment>клапан зливу Т2 відкритий</comment>
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="stCLS_Vnabor_T1" typeName="BOOL">
				<comment>клапан набору Т1 закритий</comment>
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
			<variables name="stCLS_Vnabor_T2" typeName="BOOL">
				<comment>клапан набору Т2 закритий</comment>
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
			<variables name="stCLS_Vsliv_T1" typeName="BOOL">
				<comment>клапан зливу Т1 закритий</comment>
				<attribute name="PositionPin" value="7"></attribute>
			</variables>
			<variables name="stCLS_Vsliv_T2" typeName="BOOL">
				<comment>клапан зливу Т2 закритий</comment>
				<attribute name="PositionPin" value="8"></attribute>
			</variables>
			<variables name="stCLS_Vnabor_D1" typeName="BOOL">
				<comment>клапан набору дозатору D1 закритий</comment>
				<attribute name="PositionPin" value="9"></attribute>
			</variables>
			<variables name="stCLS_Vnabor_D2" typeName="BOOL">
				<comment>клапан  набору дозатору D2 закритий</comment>
				<attribute name="PositionPin" value="10"></attribute>
			</variables>
			<variables name="stCLS_Vsliv_D1" typeName="BOOL">
				<comment>клапан зливу дозатору D1 закритий</comment>
				<attribute name="PositionPin" value="11"></attribute>
			</variables>
			<variables name="stCLS_Vsliv_D2" typeName="BOOL">
				<comment>клапан зливу дозатору D2 закритий</comment>
				<attribute name="PositionPin" value="12"></attribute>
			</variables>
			<variables name="stLSH_D1" typeName="BOOL">
				<comment>сигналізатор верхнього рівня дозатору D1</comment>
				<attribute name="PositionPin" value="13"></attribute>
			</variables>
			<variables name="stLSL_D1" typeName="BOOL">
				<comment>сигналізатор нижнього рівня дозатору D1</comment>
				<attribute name="PositionPin" value="14"></attribute>
			</variables>
			<variables name="stLSH_D2" typeName="BOOL">
				<comment>сигналізатор верхнього рівня дозатору D2</comment>
				<attribute name="PositionPin" value="15"></attribute>
			</variables>
			<variables name="stLSL_D2" typeName="BOOL">
				<comment>сигналізатор нижнього рівня дозатору D2</comment>
				<attribute name="PositionPin" value="16"></attribute>
			</variables>
			<variables name="stLE_T1" typeName="INT">
				<comment>датчик рівня танка Т1</comment>
				<attribute name="PositionPin" value="18"></attribute>
			</variables>
			<variables name="stLE_T2" typeName="INT">
				<comment>датчик рівня Т2</comment>
				<attribute name="PositionPin" value="19"></attribute>
			</variables>
			<variables name="stTE_T1" typeName="INT">
				<comment>датчик температури Т1</comment>
				<attribute name="PositionPin" value="20"></attribute>
			</variables>
			<variables name="stTE_T2" typeName="INT">
				<comment>датчик температури Т2</comment>
				<attribute name="PositionPin" value="21"></attribute>
			</variables>
			<variables name="stOPN_Vdoz_T1" typeName="BOOL">
				<comment>клапан дозування переключений на Т1</comment>
				<attribute name="PositionPin" value="23"></attribute>
			</variables>
			<variables name="stOPN_Vdoz_T2" typeName="BOOL">
				<comment>клапан дозування переключений на Т2</comment>
				<attribute name="PositionPin" value="24"></attribute>
			</variables>
			<variables name="stON_MixerT1" typeName="BOOL">
				<comment>мішалка включена</comment>
				<attribute name="PositionPin" value="25"></attribute>
			</variables>
			<variables name="stON_MixerT2" typeName="BOOL">
				<comment>мішалка відключена</comment>
				<attribute name="PositionPin" value="26"></attribute>
			</variables>
		</outputParameters>
		<publicLocalVariables>
			<variables name="Ta" typeName="REAL"></variables>
			<variables name="L_D1" typeName="REAL"></variables>
			<variables name="L_D2" typeName="REAL"></variables>
			<variables name="d_t" typeName="REAL">
				<comment>періодичність виклику, с</comment>
				<variableInit value="0.1"></variableInit>
			</variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="smTank2" typeName="smTankT">
				<instanceElementDesc name="Vmax">
					<value>1</value>
				</instanceElementDesc>
				<instanceElementDesc name="Va">
					<value>0,05</value>
				</instanceElementDesc>
			</variables>
			<variables name="smD1" typeName="smLevelCyl1">
				<instanceElementDesc name="V">
					<value>0</value>
				</instanceElementDesc>
				<instanceElementDesc name="Vmax">
					<value>3</value>
				</instanceElementDesc>
			</variables>
			<variables name="smVnaborT2" typeName="smValve">
				<instanceElementDesc name="t_valve">
					<value>4</value>
				</instanceElementDesc>
			</variables>
			<variables name="smVslivT2" typeName="smValve">
				<instanceElementDesc name="t_valve">
					<value>4</value>
				</instanceElementDesc>
			</variables>
			<variables name="smVnaborD1" typeName="smValve">
				<instanceElementDesc name="t_valve">
					<value>1</value>
				</instanceElementDesc>
			</variables>
			<variables name="smVslivD1" typeName="smValve">
				<instanceElementDesc name="t_valve">
					<value>1</value>
				</instanceElementDesc>
			</variables>
			<variables name="smTank1" typeName="smTankT">
				<instanceElementDesc name="Vmax">
					<value>1</value>
				</instanceElementDesc>
				<instanceElementDesc name="Va">
					<value>0.05</value>
				</instanceElementDesc>
			</variables>
			<variables name="smVNaborT1" typeName="smValve">
				<instanceElementDesc name="t_valve">
					<value>3</value>
				</instanceElementDesc>
			</variables>
			<variables name="smVSlivT1" typeName="smValve">
				<instanceElementDesc name="t_valve">
					<value>4</value>
				</instanceElementDesc>
			</variables>
			<variables name="smVnagrevT1" typeName="smValve">
				<instanceElementDesc name="t_valve">
					<value>5</value>
				</instanceElementDesc>
				<instanceElementDesc name="APOS">
					<value>true</value>
				</instanceElementDesc>
			</variables>
			<variables name="smVnagrevT2" typeName="smValve">
				<instanceElementDesc name="APOS">
					<value>true</value>
				</instanceElementDesc>
			</variables>
			<variables name="smD2" typeName="smLevelCyl1">
				<instanceElementDesc name="Vmax">
					<value>2</value>
				</instanceElementDesc>
			</variables>
			<variables name="smVslivD2" typeName="smValve">
				<instanceElementDesc name="t_valve">
					<value>1</value>
				</instanceElementDesc>
			</variables>
			<variables name="smVnaborD2" typeName="smValve">
				<instanceElementDesc name="t_valve">
					<value>1</value>
				</instanceElementDesc>
			</variables>
			<variables name="smVdoz_T1_T2" typeName="smValve">
				<instanceElementDesc name="t_valve">
					<value>5</value>
				</instanceElementDesc>
			</variables>
		</privateLocalVariables>
		<FBProgram name="SET_dt">
			<STSource>smTank1.d_t:=d_t;
smVNaborT1.d_t:=d_t;
smVSlivT1.d_t:=d_t;
smVnagrevT1.d_t:=d_t;

smTank2.d_t:=d_t;
smVNaborT2.d_t:=d_t;
smVSlivT2.d_t:=d_t;
smVnagrevT2.d_t:=d_t;

smD1.d_t:=d_t;
smVnaborD1.d_t:=d_t;
smVslivD1.d_t:=d_t;

smD2.d_t:=d_t;
smVnaborD2.d_t:=d_t;
smVslivD2.d_t:=d_t;

smVdoz_T1_T2.d_t:=d_t;
</STSource>
		</FBProgram>
		<FBProgram name="SimulObj">
			<FBDSource nbRows="24" nbColumns="36">
				<networkFBD>
					<labelObject label="OUT">
						<objPosition posX="0" posY="208"></objPosition>
					</labelObject>
					<FFBBlock instanceName="smTank1" typeName="smTankT" additionnalPinNumber="0" enEnO="false" width="7" height="10">
						<objPosition posX="54" posY="14"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Fin"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Fout"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Fa"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Tin" effectiveParameter="20.0"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Tain" effectiveParameter="90.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="L"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="V"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="T"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Ta" effectiveParameter="Ta"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smVNaborT1" typeName="smValve" additionnalPinNumber="0" enEnO="false" width="9" height="8">
						<objPosition posX="25" posY="5"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="true" formalParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdPOS"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stOPN" effectiveParameter="stOPN_Vnabor_T1"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stCLS" effectiveParameter="stCLS_Vnabor_T1"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".4" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="42" posY="8"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.025"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smVSlivT1" typeName="smValve" additionnalPinNumber="0" enEnO="false" width="9" height="8">
						<objPosition posX="25" posY="14"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="true" formalParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdPOS"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stOPN" effectiveParameter="stOPN_Vsliv_T1"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stCLS" effectiveParameter="stCLS_Vsliv_T1"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".3" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="41" posY="16"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.025"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smVnagrevT1" typeName="smValve" additionnalPinNumber="0" enEnO="false" width="9" height="8">
						<objPosition posX="25" posY="23"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdPOS" effectiveParameter="cmdPOS_Vnagrev_T1"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stOPN"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stCLS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".6" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="43" posY="26"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.030"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".1" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="13" posY="6"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdOPN_Vnabor_T1"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".2" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="13" posY="15"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdOPN_Vsliv_T1"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".5" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="66" posY="14"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="10000.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".7" typeName="REAL_TO_INT" additionnalPinNumber="0" enEnO="false" width="9" height="5">
						<objPosition posX="75" posY="14"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stLE_T1"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".8" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="66" posY="21"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="100.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".9" typeName="REAL_TO_INT" additionnalPinNumber="0" enEnO="false" width="9" height="5">
						<objPosition posX="75" posY="21"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stTE_T1"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".10" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="42" posY="36"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.025"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".11" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="41" posY="44"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.025"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".12" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="43" posY="54"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.030"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".13" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="13" posY="34"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdOPN_Vnabor_T2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".14" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="13" posY="43"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdOPN_Vsliv_T2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".16" typeName="REAL_TO_INT" additionnalPinNumber="0" enEnO="false" width="9" height="5">
						<objPosition posX="75" posY="42"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stLE_T2"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".18" typeName="REAL_TO_INT" additionnalPinNumber="0" enEnO="false" width="9" height="5">
						<objPosition posX="75" posY="49"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stTE_T2"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smVnaborT2" typeName="smValve" additionnalPinNumber="0" enEnO="false" width="9" height="8">
						<objPosition posX="24" posY="33"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="true" formalParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdPOS"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stOPN" effectiveParameter="stOPN_Vnabor_T2"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stCLS" effectiveParameter="stCLS_Vnabor_T2"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smVslivT2" typeName="smValve" additionnalPinNumber="0" enEnO="false" width="9" height="8">
						<objPosition posX="24" posY="42"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="true" formalParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdPOS"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stOPN" effectiveParameter="stOPN_Vsliv_T2"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stCLS" effectiveParameter="stCLS_Vsliv_T2"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smVnagrevT2" typeName="smValve" additionnalPinNumber="0" enEnO="false" width="9" height="8">
						<objPosition posX="25" posY="53"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdPOS" effectiveParameter="cmdPOS_Vnagrev_T2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stOPN"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stCLS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smTank2" typeName="smTankT" additionnalPinNumber="0" enEnO="false" width="7" height="10">
						<objPosition posX="54" posY="42"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Fin"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Fout"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Fa"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Tin" effectiveParameter="20.0"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Tain" effectiveParameter="90.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="L"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="V"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="T"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Ta"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".15" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="67" posY="49"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="100.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".17" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="67" posY="42"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="10000.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smD1" typeName="smLevelCyl1" additionnalPinNumber="0" enEnO="false" width="8" height="9">
						<objPosition posX="66" posY="66"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Fin"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Fout"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="L" effectiveParameter="L_D1"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="LSH" effectiveParameter="stLSH_D1"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="LSL" effectiveParameter="stLSL_D1"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smVnaborD1" typeName="smValve" additionnalPinNumber="0" enEnO="false" width="9" height="8">
						<objPosition posX="26" posY="63"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="true" formalParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdPOS"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stOPN"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stCLS" effectiveParameter="stCLS_Vnabor_D1"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smVslivD1" typeName="smValve" additionnalPinNumber="0" enEnO="false" width="9" height="8">
						<objPosition posX="26" posY="71"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="true" formalParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdPOS"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stOPN"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stCLS" effectiveParameter="stCLS_Vsliv_D1"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".19" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="43" posY="66"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="1.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".20" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="43" posY="74"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="1.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".21" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="13" posY="64"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdOPN_Vnabor_D1"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".24" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="12" posY="72"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdOPN_Vsliv_D1"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smD2" typeName="smLevelCyl1" additionnalPinNumber="0" enEnO="false" width="8" height="9">
						<objPosition posX="67" posY="84"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Fin"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="Fout"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="L" effectiveParameter="L_D2"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="LSH" effectiveParameter="stLSH_D2"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="LSL" effectiveParameter="stLSL_D2"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smVslivD2" typeName="smValve" additionnalPinNumber="0" enEnO="false" width="9" height="8">
						<objPosition posX="26" posY="89"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="true" formalParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdPOS"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stOPN"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stCLS" effectiveParameter="stCLS_Vsliv_D2"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".22" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="50" posY="84"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="1.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".23" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="43" posY="92"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="1.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".25" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="13" posY="82"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdOPN_Vnabor_D2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".26" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="12" posY="90"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdOPN_Vsliv_D2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smVnaborD2" typeName="smValve" additionnalPinNumber="0" enEnO="false" width="9" height="8">
						<objPosition posX="26" posY="81"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="true" formalParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdPOS"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stOPN"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stCLS" effectiveParameter="stCLS_Vnabor_D2"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName="smVdoz_T1_T2" typeName="smValve" additionnalPinNumber="0" enEnO="false" width="9" height="8">
						<objPosition posX="31" posY="100"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="init"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="true" formalParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="cmdPOS"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stOPN" effectiveParameter="stOPN_Vdoz_T2"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stCLS" effectiveParameter="stOPN_Vdoz_T1"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".28" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="19" posY="102"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cndSEL_Vdoz_T1_T2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".27" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="33" posY="111"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdON_MixerT1"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stON_MixerT1"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".29" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="33" posY="117"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdON_MixerT2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stON_MixerT2"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<linkFB>
						<linkSource parentObjectName=".22" pinName="OUT">
							<objPosition posX="56" posY="88"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smD2" pinName="Fin">
							<objPosition posX="67" posY="89"></objPosition>
						</linkDestination>
						<gridObjPosition posX="62" posY="88"></gridObjPosition>
						<gridObjPosition posX="62" posY="89"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".3" pinName="OUT">
							<objPosition posX="47" posY="20"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smTank1" pinName="Fout">
							<objPosition posX="54" posY="20"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".24" pinName="OUT">
							<objPosition posX="18" posY="76"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVslivD1" pinName="cmdCLS">
							<objPosition posX="26" posY="77"></objPosition>
						</linkDestination>
						<gridObjPosition posX="23" posY="76"></gridObjPosition>
						<gridObjPosition posX="23" posY="77"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".14" pinName="OUT">
							<objPosition posX="19" posY="47"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVslivT2" pinName="cmdCLS">
							<objPosition posX="24" posY="48"></objPosition>
						</linkDestination>
						<gridObjPosition posX="22" posY="47"></gridObjPosition>
						<gridObjPosition posX="22" posY="48"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smVnagrevT1" pinName="Kf">
							<objPosition posX="33" posY="30"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".6" pinName="IN1">
							<objPosition posX="43" posY="30"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smTank1" pinName="L">
							<objPosition posX="60" posY="18"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".5" pinName="IN1">
							<objPosition posX="66" posY="18"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smVnaborD1" pinName="Kf">
							<objPosition posX="34" posY="70"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".19" pinName="IN1">
							<objPosition posX="43" posY="70"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smVSlivT1" pinName="Kf">
							<objPosition posX="33" posY="21"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".3" pinName="IN1">
							<objPosition posX="41" posY="20"></objPosition>
						</linkDestination>
						<gridObjPosition posX="38" posY="21"></gridObjPosition>
						<gridObjPosition posX="38" posY="20"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smVNaborT1" pinName="Kf">
							<objPosition posX="33" posY="12"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".4" pinName="IN1">
							<objPosition posX="42" posY="12"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smVslivD2" pinName="Kf">
							<objPosition posX="34" posY="96"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".23" pinName="IN1">
							<objPosition posX="43" posY="96"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".26" pinName="OUT">
							<objPosition posX="18" posY="94"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVslivD2" pinName="cmdCLS">
							<objPosition posX="26" posY="95"></objPosition>
						</linkDestination>
						<gridObjPosition posX="23" posY="94"></gridObjPosition>
						<gridObjPosition posX="23" posY="95"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".26" pinName="OUT">
							<objPosition posX="18" posY="94"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVslivD2" pinName="cmdOPN">
							<objPosition posX="26" posY="94"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".25" pinName="OUT">
							<objPosition posX="19" posY="86"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVnaborD2" pinName="cmdCLS">
							<objPosition posX="26" posY="87"></objPosition>
						</linkDestination>
						<gridObjPosition posX="23" posY="86"></gridObjPosition>
						<gridObjPosition posX="23" posY="87"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smVnagrevT2" pinName="Kf">
							<objPosition posX="33" posY="60"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".12" pinName="IN1">
							<objPosition posX="43" posY="58"></objPosition>
						</linkDestination>
						<gridObjPosition posX="39" posY="60"></gridObjPosition>
						<gridObjPosition posX="39" posY="58"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".14" pinName="OUT">
							<objPosition posX="19" posY="47"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVslivT2" pinName="cmdOPN">
							<objPosition posX="24" posY="47"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smTank2" pinName="T">
							<objPosition posX="60" posY="48"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".15" pinName="IN1">
							<objPosition posX="67" posY="53"></objPosition>
						</linkDestination>
						<gridObjPosition posX="64" posY="48"></gridObjPosition>
						<gridObjPosition posX="64" posY="53"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smVslivT2" pinName="Kf">
							<objPosition posX="32" posY="49"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".11" pinName="IN1">
							<objPosition posX="41" posY="48"></objPosition>
						</linkDestination>
						<gridObjPosition posX="37" posY="49"></gridObjPosition>
						<gridObjPosition posX="37" posY="48"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".2" pinName="OUT">
							<objPosition posX="19" posY="19"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVSlivT1" pinName="cmdCLS">
							<objPosition posX="25" posY="20"></objPosition>
						</linkDestination>
						<gridObjPosition posX="23" posY="19"></gridObjPosition>
						<gridObjPosition posX="23" posY="20"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smVnaborT2" pinName="Kf">
							<objPosition posX="32" posY="40"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".10" pinName="IN1">
							<objPosition posX="42" posY="40"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".28" pinName="OUT">
							<objPosition posX="25" posY="106"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVdoz_T1_T2" pinName="cmdCLS">
							<objPosition posX="31" posY="106"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".8" pinName="OUT">
							<objPosition posX="72" posY="25"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".9" pinName="IN">
							<objPosition posX="75" posY="25"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".5" pinName="OUT">
							<objPosition posX="72" posY="18"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".7" pinName="IN">
							<objPosition posX="75" posY="18"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".13" pinName="OUT">
							<objPosition posX="19" posY="38"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVnaborT2" pinName="cmdOPN">
							<objPosition posX="24" posY="38"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smVslivD1" pinName="Kf">
							<objPosition posX="34" posY="78"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".20" pinName="IN1">
							<objPosition posX="43" posY="78"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".1" pinName="OUT">
							<objPosition posX="19" posY="10"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVNaborT1" pinName="cmdCLS">
							<objPosition posX="25" posY="11"></objPosition>
						</linkDestination>
						<gridObjPosition posX="23" posY="10"></gridObjPosition>
						<gridObjPosition posX="23" posY="11"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".21" pinName="OUT">
							<objPosition posX="19" posY="68"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVnaborD1" pinName="cmdCLS">
							<objPosition posX="26" posY="69"></objPosition>
						</linkDestination>
						<gridObjPosition posX="23" posY="68"></gridObjPosition>
						<gridObjPosition posX="23" posY="69"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smTank1" pinName="T">
							<objPosition posX="60" posY="20"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".8" pinName="IN1">
							<objPosition posX="66" posY="25"></objPosition>
						</linkDestination>
						<gridObjPosition posX="64" posY="20"></gridObjPosition>
						<gridObjPosition posX="64" posY="25"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".25" pinName="OUT">
							<objPosition posX="19" posY="86"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVnaborD2" pinName="cmdOPN">
							<objPosition posX="26" posY="86"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".21" pinName="OUT">
							<objPosition posX="19" posY="68"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVnaborD1" pinName="cmdOPN">
							<objPosition posX="26" posY="68"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".10" pinName="OUT">
							<objPosition posX="48" posY="40"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smTank2" pinName="Fin">
							<objPosition posX="54" posY="47"></objPosition>
						</linkDestination>
						<gridObjPosition posX="52" posY="40"></gridObjPosition>
						<gridObjPosition posX="52" posY="47"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".11" pinName="OUT">
							<objPosition posX="47" posY="48"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smTank2" pinName="Fout">
							<objPosition posX="54" posY="48"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".4" pinName="OUT">
							<objPosition posX="48" posY="12"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smTank1" pinName="Fin">
							<objPosition posX="54" posY="19"></objPosition>
						</linkDestination>
						<gridObjPosition posX="52" posY="12"></gridObjPosition>
						<gridObjPosition posX="52" posY="19"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smVnaborD2" pinName="Kf">
							<objPosition posX="34" posY="88"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".22" pinName="IN1">
							<objPosition posX="50" posY="88"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".2" pinName="OUT">
							<objPosition posX="19" posY="19"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVSlivT1" pinName="cmdOPN">
							<objPosition posX="25" posY="19"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".28" pinName="OUT">
							<objPosition posX="25" posY="106"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVdoz_T1_T2" pinName="cmdOPN">
							<objPosition posX="31" posY="105"></objPosition>
						</linkDestination>
						<gridObjPosition posX="29" posY="106"></gridObjPosition>
						<gridObjPosition posX="29" posY="105"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".1" pinName="OUT">
							<objPosition posX="19" posY="10"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVNaborT1" pinName="cmdOPN">
							<objPosition posX="25" posY="10"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".19" pinName="OUT">
							<objPosition posX="49" posY="70"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smD1" pinName="Fin">
							<objPosition posX="66" posY="71"></objPosition>
						</linkDestination>
						<gridObjPosition posX="58" posY="70"></gridObjPosition>
						<gridObjPosition posX="58" posY="71"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".17" pinName="OUT">
							<objPosition posX="73" posY="46"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".16" pinName="IN">
							<objPosition posX="75" posY="46"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".20" pinName="OUT">
							<objPosition posX="49" posY="78"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smD1" pinName="Fout">
							<objPosition posX="66" posY="74"></objPosition>
						</linkDestination>
						<gridObjPosition posX="58" posY="78"></gridObjPosition>
						<gridObjPosition posX="58" posY="74"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName="smTank2" pinName="L">
							<objPosition posX="60" posY="46"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".17" pinName="IN1">
							<objPosition posX="67" posY="46"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".23" pinName="OUT">
							<objPosition posX="49" posY="96"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smD2" pinName="Fout">
							<objPosition posX="67" posY="92"></objPosition>
						</linkDestination>
						<gridObjPosition posX="59" posY="96"></gridObjPosition>
						<gridObjPosition posX="59" posY="92"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".13" pinName="OUT">
							<objPosition posX="19" posY="38"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVnaborT2" pinName="cmdCLS">
							<objPosition posX="24" posY="39"></objPosition>
						</linkDestination>
						<gridObjPosition posX="22" posY="38"></gridObjPosition>
						<gridObjPosition posX="22" posY="39"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".6" pinName="OUT">
							<objPosition posX="49" posY="30"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smTank1" pinName="Fa">
							<objPosition posX="54" posY="21"></objPosition>
						</linkDestination>
						<gridObjPosition posX="52" posY="30"></gridObjPosition>
						<gridObjPosition posX="52" posY="21"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".12" pinName="OUT">
							<objPosition posX="49" posY="58"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smTank2" pinName="Fa">
							<objPosition posX="54" posY="49"></objPosition>
						</linkDestination>
						<gridObjPosition posX="52" posY="58"></gridObjPosition>
						<gridObjPosition posX="52" posY="49"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".24" pinName="OUT">
							<objPosition posX="18" posY="76"></objPosition>
						</linkSource>
						<linkDestination parentObjectName="smVslivD1" pinName="cmdOPN">
							<objPosition posX="26" posY="76"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".15" pinName="OUT">
							<objPosition posX="73" posY="53"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".18" pinName="IN">
							<objPosition posX="75" posY="53"></objPosition>
						</linkDestination>
					</linkFB>
				</networkFBD>
			</FBDSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="SHR_WORD" version="1.00" dateTime="dt#2018-07-17-10:59:38">
		<comment>Shift right</comment>
		<attribute name="TypeDescriptiveForm" value="  This function shifts the bit sequence at the input (IN) to the right by n bits (N).&#xA;  Zeros are filled in from the left.&#xA;&#xA;  The data types of the input value (IN) and the output value (OUT) must be identical.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="011E"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="WORD">
					<comment>Bit sequence for shifting</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="N" typeName="UINT">
					<comment>No. of spaces to shift</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="WORD">
					<comment>Shifted bit sequence</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="ABS" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Absolute value computation</comment>
		<attribute name="TypeDescriptiveForm" value="  The function computes the absolute value of the input value  and assigns the result to the output.&#xA;&#xA;  The data types of the input and output values must be identical.&#xA;&#xA;  Formula:  OUT = |IN|&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="2241"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="ANY_NUM">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_NUM">
					<comment>Result</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="INT_TO_UDINT" version="1.00" dateTime="dt#2018-07-17-11:09:42">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the INT data type to a  BOOL, BYTE, WORD, DWORD, DINT, UINT UDINT, REAL or TIME output value.&#xA;  Note: The function converts strictly in accordance with IEC rules.&#xA;        Since this function has been realized as a generic function,&#xA;        there will also be a few illogical conversions, e.g. INT_TO_BOOL.&#xA;  Negative input values cannot be converted into data types UINT, UDINT or TIME.&#xA;  When converting an input value from the data type INT into data type WORD,&#xA;  the bit pattern from the input is transferred to the output without being modified.&#xA;  When converting an input value of data type INT into the data types BOOL or BYTE,&#xA;  the least significant bits of the input are transferred to the output.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="A1DA"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="INT">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="UDINT">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="LE_REAL" version="1.00" dateTime="dt#2018-07-17-11:08:10">
		<comment>Less than or equal to</comment>
		<attribute name="TypeDescriptiveForm" value="  The function checks the values of successive inputs for an increasing sequence or equality.  The data types of all input values must be identical.&#xA;  The number of inputs can be increased (max 32).&#xA;  STRING variables are compared using the alphabet; variables at the end of the alphabet are higher&#xA;  priority expressions than those at the front.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="06C4"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Input 1..32</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="DIVAR_HMI" version="0.01" dateTime="dt#2022-01-06-17:23:59">
		<attribute name="TypeSignatureCheckSumString" value="7BFE"></attribute>
		<structure>
			<variables name="STA" typeName="INT">
				<comment>статус</comment>
			</variables>
		</structure>
	</DDTSource>
	<DDTSource DDTName="DOVAR_HMI" version="0.01" dateTime="dt#2022-01-06-17:24:59">
		<attribute name="TypeSignatureCheckSumString" value="7BFE"></attribute>
		<structure>
			<variables name="STA" typeName="INT">
				<comment>статус</comment>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="CHDOFN" version="0.06" dateTime="dt#2022-07-26-10:44:23">
		<attribute name="TypeCodeCheckSumString" value="3E55"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="B92F"></attribute>
		<inOutParameters>
			<variables name="CHCFG" typeName="CH_CFG">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="CHHMI" typeName="CH_HMI">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="CHBUF" typeName="CH_BUF">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
		</inOutParameters>
		<outputParameters>
			<variables name="RAW" typeName="BOOL">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
		</outputParameters>
		<privateLocalVariables>
			<variables name="CMD" typeName="INT"></variables>
			<variables name="INBUF" typeName="BOOL"></variables>
			<variables name="ULNK" typeName="BOOL"></variables>
			<variables name="MERR" typeName="BOOL"></variables>
			<variables name="BRK" typeName="BOOL"></variables>
			<variables name="SHRT" typeName="BOOL"></variables>
			<variables name="SML" typeName="BOOL"></variables>
			<variables name="FRC" typeName="BOOL"></variables>
			<variables name="BAD" typeName="BOOL"></variables>
			<variables name="VRAW" typeName="BOOL"></variables>
			<variables name="VAL" typeName="BOOL"></variables>
			<variables name="PNG" typeName="BOOL"></variables>
			<variables name="NBD" typeName="BOOL"></variables>
			<variables name="CMDLOAD" typeName="BOOL"></variables>
		</privateLocalVariables>
		<FBProgram name="CHDOFN">
			<STSource>
CMD := CHCFG.CMD;
(*розпаковка з STA*)
VRAW := CHCFG.STA_VRAW;
VAL := CHCFG.STA_VALB;
BAD := CHCFG.STA_BAD;(*керується ззовні*)
PNG := CHCFG.STA_PNG;
ULNK := CHCFG.STA_ULNK;
MERR := CHCFG.STA_MERR;(*керується ззовні*)
BRK := CHCFG.STA_BRK;(*керується ззовні*)
SHRT := CHCFG.STA_SHRT;(*керується ззовні*)
NBD := CHCFG.STA_NBD;(*керується ззовні*)
INBUF := CHCFG.STA_INBUF;
FRC := CHCFG.STA_FRC;
SML := CHCFG.STA_SML;
CMDLOAD := CHCFG.STA_CMDLOAD; (*керується бітом*)

INBUF := (CHCFG.ID = CHBUF.ID) AND (CHCFG.CLSID = CHBUF.CLSID);
CMDLOAD := CHHMI.STA.15;
CMD := 0;


(* обробник команд*)
(* широкомовне форсування/дефорсування*) 
IF PLCCFG.CMD=16#4301 THEN
    FRC := true; (*форсувати один/усі об'єкти типу*)
END_IF;
IF PLCCFG.CMD=16#4302 THEN
    FRC := false; (*дефорсувати об'єкт типу*)
END_IF;
(*вибір джерела команди згідно пріоритету*)
IF CMDLOAD THEN (*з HMI CMDLOAD*)
    CMD := 16#0100;  (*// записати в буфер*)
ELSIF INBUF AND CHBUF.CMD &lt;&gt; 0 THEN (*з буферу*)
    CMD := CHBUF.CMD;
ELSIF CHCFG.CMD&lt;&gt;0 THEN
    CMD := CHCFG.CMD;
END_IF;
(*commands*)
CASE CMD OF
    16#1: (*записати 1*)
        IF FRC AND INBUF THEN
            CHBUF.VAL := 1;
        END_IF;
    16#2: (*записати 0*)
        IF FRC AND INBUF THEN
            CHBUF.VAL:=0;
        END_IF;
    16#3: (*TOGGLE*)
        IF FRC AND INBUF THEN
            IF VRAW THEN
                CHBUF.VAL:=0;
            ELSE
                CHBUF.VAL:=1;
            END_IF;
        END_IF;
    16#0100: (*прочитати конфігурацію в буфер*)
        CHBUF.ID:= CHCFG.ID;
        CHBUF.CLSID:=CHCFG.CLSID;
        
        CHBUF.STA.0 := CHCFG.STA_VRAW;
        CHBUF.STA.1 := CHCFG.STA_VALB;
        CHBUF.STA.2 := CHCFG.STA_BAD;
        CHBUF.STA.3 := CHCFG.STA_b3;
        CHBUF.STA.4 := CHCFG.STA_PNG;
        CHBUF.STA.5 := CHCFG.STA_ULNK;
        CHBUF.STA.6 := CHCFG.STA_MERR;
        CHBUF.STA.7 := CHCFG.STA_BRK;
        CHBUF.STA.8 := CHCFG.STA_SHRT;
        CHBUF.STA.9 := CHCFG.STA_NBD;
        CHBUF.STA.10 := CHCFG.STA_b10;
        CHBUF.STA.11 := CHCFG.STA_INIOTBUF;
        CHBUF.STA.12 := CHCFG.STA_INBUF;
        CHBUF.STA.13 := CHCFG.STA_FRC;
        CHBUF.STA.14 := CHCFG.STA_SML;
        CHBUF.STA.15 := CHCFG.STA_CMDLOAD;
        
        CHBUF.VAL:=CHCFG.VAL;
        CHBUF.VARID:=CHCFG.VARID;
    16#0300: (*перемкнути форсування*)
        FRC := NOT FRC;
    16#0301: (*форсувати один/усі об'єкти типу*)
        FRC := true;
    16#0302: (*дефорсувати один/усі об'єкти типу*)
        FRC := false;
END_CASE;

(*запис значення змінної*)
IF FRC AND INBUF THEN (*режим форсування з занятим буфером*)
    CHCFG.VAL := BOOL_TO_INT (CHBUF.VAL&gt;0);
    VRAW := INT_TO_REAL(CHCFG.VAL) &gt; 0.5;
ELSIF FRC AND NOT INBUF THEN (*режим форсування без занятого буферу*)
    ;(*без змін*)
ELSIF NOT FRC THEN (*не режим форсування*)
    VRAW := VAL;
    IF VAL THEN
        CHCFG.VAL := 1;
    ELSE
        CHCFG.VAL := 0;
    END_IF;
END_IF;
RAW := VRAW; (*відправляємо на вихід*)

(*ping-pong*)
ULNK := PNG; (*прийшов ping - є звязок з верхнім рівнем*)
PNG := false; (*скидання біту PNG звязку з врехнім рівнем PONG*)
IF NOT ULNK THEN
    CHCFG.VARID := 0;
END_IF;

(*скидання оброблених команд*)
CMDLOAD := 0;
CMD := 0;


(*загальносистемні біти та лічильники*)
IF FRC THEN
    PLCCFG.STA_FRC0 := true;
    PLCCFG.CNTFRC := PLCCFG.CNTFRC + 1;
END_IF;

(*упковка в STA*)
CHCFG.STA_VRAW := VRAW;
CHCFG.STA_VALB := VAL;
CHCFG.STA_BAD:=BAD;(*керується ззовні*)
CHCFG.STA_PNG:=PNG;
CHCFG.STA_ULNK:=ULNK;
CHCFG.STA_MERR:=MERR;(*керується ззовні*)
CHCFG.STA_BRK:=BRK;(*керується ззовні*)
CHCFG.STA_SHRT:=SHRT;(*керується ззовні*)
CHCFG.STA_NBD:=NBD;(*керується ззовні*)
CHCFG.STA_INBUF := INBUF;
CHCFG.STA_FRC := FRC;
CHCFG.STA_SML := SML;
CHCFG.STA_CMDLOAD := CMDLOAD; (*керується бітом*)


CHCFG.CMD := CMD;

CHHMI.STA := CHCFG.STA;
CHHMI.VAL := CHCFG.VAL;

(*оновлення буферу*)
IF INBUF THEN
    CHBUF.STA:= CHCFG.STA;
    CHBUF.VARID := CHCFG.VARID;
    CHBUF.CMD := 0;
    IF NOT FRC THEN
        CHBUF.VAL := CHCFG.VAL;
    END_IF;
END_IF;
</STSource>
		</FBProgram>
	</FBSource>
	<DDTSource DDTName="PFWV" version="0.11" dateTime="dt#2022-07-16-10:24:46">
		<comment>різні змінні для роботи PACFramework</comment>
		<attribute name="TypeSignatureCheckSumString" value="F489"></attribute>
		<structure>
			<variables name="bits" typeName="INT"></variables>
			<variables name="cmdLoadch" typeName="BOOL">
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="cmdLoadsbm" typeName="BOOL">
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="hasfrc" typeName="BOOL">
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="hasfree" typeName="BOOL">
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="inbuf" typeName="BOOL">
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="sbmbad" typeName="BOOL">
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="mask" typeName="INT"></variables>
			<variables name="modSTA" typeName="INT"></variables>
			<variables name="modSTA2" typeName="INT"></variables>
			<variables name="sbmchcnts" typeName="INT"></variables>
			<variables name="sbmCMD" typeName="INT"></variables>
			<variables name="sbmtype" typeName="INT"></variables>
			<variables name="modchcnts" typeName="UINT"></variables>
			<variables name="modtype" typeName="UINT"></variables>
			<variables name="sbmstrtnmb" typeName="UINT"></variables>
			<variables name="zm" typeName="UINT"></variables>
			<variables name="writepara_prevtime" typeName="UDINT">
				<comment>для writeparatimer - час попереднього запису (TQMS)</comment>
			</variables>
			<variables name="DIVAR_TMP" typeName="DIVAR_CFG"></variables>
			<variables name="DOVAR_TMP" typeName="DOVAR_CFG"></variables>
			<variables name="AIVAR_TMP" typeName="AIVAR_CFG"></variables>
			<variables name="AOVAR_TMP" typeName="AOVAR_CFG"></variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="LIMIT_REAL" version="1.00" dateTime="dt#2018-07-17-11:22:10">
		<comment>Limit</comment>
		<attribute name="TypeDescriptiveForm" value="  This function transfers the unchanged input value (IN) to the output if the input value is  not less than the minimum value (MN) and does not exceed the maximum value (MX).&#xA;  If the input value (IN) is less than the minimum value (MN),&#xA;  the minimum value will be transferred to the output. If the input value (IN) exceeds&#xA;  the maximum value (MX), the maximum value will be transferred to the output.&#xA;&#xA;  The data types of all IN values and output values must be identical.&#xA;&#xA;  Formula&#xA;  OUT = IN, if (IN &gt;= MN) &amp; (IN &lt;= MX)&#xA;  OUT = MN, if (IN &lt; MN)&#xA;  OUT = MX, if (IN &gt; MX)&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="E443"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="5002"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="MN" typeName="REAL">
					<comment>Lower limit</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="IN" typeName="REAL">
					<comment>Input</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
				<variables name="MX" typeName="REAL">
					<comment>Upper limit</comment>
					<attribute name="PositionPin" value="3"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="DIV_REAL" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Division</comment>
		<attribute name="TypeDescriptiveForm" value="  The function divides the value at the input IN1 with the value at the  input IN2 and assigns the result to the output.&#xA;&#xA;  The data types of the input values and the output values must be identical.&#xA;&#xA;  When dividing INT, DINT, UINT and UDINT data types,&#xA;  any decimal places in the result are omitted, e.g.&#xA;   7 : 3 =  2&#xA;  -7 : 3 = -2&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="BCA6"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Dividend</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="IN2" typeName="REAL">
					<comment>Divisor</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Quotient</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="LE" version="1.00" dateTime="dt#2018-07-17-11:08:10">
		<comment>Less than or equal to</comment>
		<attribute name="TypeDescriptiveForm" value="  The function checks the values of successive inputs for an increasing sequence or equality.  The data types of all input values must be identical.&#xA;  The number of inputs can be increased (max 32).&#xA;  STRING variables are compared using the alphabet; variables at the end of the alphabet are higher&#xA;  priority expressions than those at the front.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="BE6A"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_ELEMENTARY">
					<comment>Input 1..32</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="VARBUF" version="0.03" dateTime="dt#2022-01-08-17:23:40">
		<attribute name="TypeSignatureCheckSumString" value="0E8F"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>Унікальний ідентифікатор завантаженої в буфер змінної</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>CLSID завантаженої в буфер змінної</comment>
			</variables>
			<variables name="STA" typeName="INT">
				<comment>статус + біт команди завантаження в буфер</comment>
			</variables>
			<variables name="CMD" typeName="UINT">
				<comment>команда</comment>
			</variables>
			<variables name="VALPROC" typeName="INT">
				<comment>значення у % від шкали вимірювання (0-10000)</comment>
			</variables>
			<variables name="STEP1" typeName="UINT">
				<comment>номер кроку</comment>
			</variables>
			<variables name="PRM" typeName="INT">
				<comment>бітові параметри</comment>
			</variables>
			<variables name="CHID" typeName="UINT">
				<comment>Логічний номер вхідного аналогового каналу CH</comment>
			</variables>
			<variables name="VALR" typeName="REAL">
				<comment>масштабоване значення</comment>
			</variables>
			<variables name="VRAWR" typeName="REAL">
				<comment>сире значення</comment>
			</variables>
			<variables name="LORAW" typeName="INT">
				<comment>AI/AO – Сире (немасштабоване) значення мінімуму</comment>
			</variables>
			<variables name="HIRAW" typeName="INT">
				<comment>AI/AO – Сире (немасштабоване) значення максимуму</comment>
			</variables>
			<variables name="LOENG" typeName="REAL">
				<comment>AI/AO – Інженерне (масштабоване) значення мінімуму</comment>
			</variables>
			<variables name="HIENG" typeName="REAL">
				<comment>AI/AO – Інженерне (масштабоване) значення максимуму</comment>
			</variables>
			<variables name="TMPR" typeName="REAL">
				<comment>резерв</comment>
			</variables>
			<variables name="MVAL" typeName="REAL">
				<comment>AO – значення форсування</comment>
			</variables>
			<variables name="HIHISP" typeName="REAL">
				<comment>AI  - Уставка тривоги HIHI</comment>
			</variables>
			<variables name="HISP" typeName="REAL">
				<comment>AI – Уставка тривоги HI</comment>
			</variables>
			<variables name="LOSP" typeName="REAL">
				<comment>AI – Уставка тривоги LO</comment>
			</variables>
			<variables name="LOLOSP" typeName="REAL">
				<comment>AI  - Уставка тривоги LOLO</comment>
			</variables>
			<variables name="HIHISP_PRC" typeName="INT">
				<comment>AI – Уставка тривоги HIHI у 0.01 % (для відображення)</comment>
			</variables>
			<variables name="HISP_PRC" typeName="INT">
				<comment>AI – Уставка тривоги HI у 0.01 % (для відображення)</comment>
			</variables>
			<variables name="LOSP_PRC" typeName="INT">
				<comment>AI – Уставка тривоги LO у 0.01 % (для відображення)</comment>
			</variables>
			<variables name="LOLOSP_PRC" typeName="INT">
				<comment>AI – Уставка тривоги LOLO у 0.01 % (для відображення)</comment>
			</variables>
			<variables name="T_FLTSP" typeName="UINT">
				<comment>AI – заданий час фільтрації для експоненціального фільтру 0 – не фільтрувати; DI – час фільтрації для дискретного фільтру 0 – не фільтрувати</comment>
			</variables>
			<variables name="MSG" typeName="UINT">
				<comment>повідомлення</comment>
			</variables>
			<variables name="HYST" typeName="REAL">
				<comment>AI – гістерезис в реальних одиницях або % (PRM_PARAISPROC)</comment>
			</variables>
			<variables name="T_DEAHH" typeName="UINT">
				<comment>AI  Час затримки на виникнення тривоги HH в 0.1 секундах</comment>
			</variables>
			<variables name="T_DEAH" typeName="UINT">
				<comment>AI  Час затримки на виникнення тривоги H в 0.1 секундах</comment>
			</variables>
			<variables name="T_DEAL" typeName="UINT">
				<comment>AI  Час затримки на виникнення тривоги L в 0.1 секундах</comment>
			</variables>
			<variables name="T_DEALL" typeName="UINT">
				<comment>AI – Час затримки на виникнення тривоги LL в 0.1 секундах; DI – Час затримки на виникнення тривоги в секундах</comment>
			</variables>
			<variables name="T_STEP1" typeName="UDINT">
				<comment>Час кроку в мілісекундах</comment>
			</variables>
			<variables name="OPTR" typeName="ARRAY[0..3] OF REAL">
				<comment>Масив додаткових змінних REAL</comment>
			</variables>
			<variables name="OPTD" typeName="ARRAY[0..3] OF DINT">
				<comment>Масив додаткових змінних UDINT</comment>
			</variables>
			<variables name="VALPRV_AFRZ" typeName="REAL">
				<comment>значення на попередньому перерахунку контролю зависання (Енікон)</comment>
			</variables>
			<variables name="VALPRV_ASPD" typeName="REAL">
				<comment>значення на попередньому перерахунку контролю скачку (Енікон)</comment>
			</variables>
			<variables name="DEASP_AFRZ" typeName="REAL">
				<comment>уставка нечутливості контролю зависання (Енікон)</comment>
			</variables>
			<variables name="DOPSP_ASPD" typeName="REAL">
				<comment>уставка допуску контролю швидкості (Енікон)</comment>
			</variables>
			<variables name="ZERO_CUT_VAL" typeName="REAL">
				<comment>відсічка нуля </comment>
			</variables>
			<variables name="CH_CLSID" typeName="UINT">
				<comment>ідентифікатор класу каналу</comment>
			</variables>
			<variables name="CH_STA" typeName="INT">
				<comment>стани каналу</comment>
			</variables>
			<variables name="CH_VALSIG" typeName="REAL">
				<comment>значення каналу в одиницях вимірювання</comment>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="ACT_to_DRV" version="0.09" dateTime="dt#2022-07-16-19:36:14">
		<attribute name="TypeCodeCheckSumString" value="13DC"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="0EDF"></attribute>
		<inOutParameters>
			<variables name="DRVCFG" typeName="DRV_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="DRVHMI" typeName="DRV_HMI">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="ACTCFG" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
		</inOutParameters>
		<FBProgram name="ACT_to_DRV">
			<STSource>(*  PACFramework SEControlExpertLIB V1.0.0 *)
DRVCFG.ID:= ACTCFG.ID;
DRVCFG.CLSID:= ACTCFG.CLSID;
DRVCFG.CMD:= ACTCFG.CMD;
DRVCFG.PRM:= ACTCFG.PRM;
DRVCFG.T_DEASP:= ACTCFG.T_DEASP;
DRVCFG.SPD:= ACTCFG.POS;
DRVCFG.CSPD:= ACTCFG.CPOS;
DRVCFG.STEP1:= ACTCFG.STEP1;
DRVCFG.CNTPER:= ACTCFG.CNTPER;
DRVCFG.CNTALM:= ACTCFG.CNTALM;
DRVCFG.T_STEP1:= ACTCFG.T_STEP1;
DRVCFG.T_PREV:= ACTCFG.T_PREV;
DRVCFG.TQ_TOTAL:= ACTCFG.TQ_TOTAL;
DRVCFG.TQ_LAST:= ACTCFG.TQ_LAST;

DRVCFG.STA_b0 :=  false;
DRVCFG.STA_b1 :=  false;
DRVCFG.STA_MAINT :=  ACTCFG.STA.STA_MAINT;
DRVCFG.STA_STOPING := ACTCFG.STA.STA_STOPING;
DRVCFG.STA_STRTING := ACTCFG.STA.STA_STRTING;
DRVCFG.STA_STOPED:=   ACTCFG.STA.STA_STOPED;
DRVCFG.STA_ISANALOG:= ACTCFG.STA.STA_ISANALOG;
DRVCFG.STA_ISREVERS :=  ACTCFG.STA.STA_ISREVERS;
DRVCFG.STA_WRKED:=    ACTCFG.STA.STA_WRKED;
DRVCFG.STA_DISP:=     ACTCFG.STA.STA_DISP;
DRVCFG.STA_MANBX:=    ACTCFG.STA.STA_MANBX;
DRVCFG.STA_INIOTBUF:= ACTCFG.STA.STA_INIOTBUF;
DRVCFG.STA_INBUF:=    ACTCFG.STA.STA_INBUF;
DRVCFG.STA_FRC:=      ACTCFG.STA.STA_FRC;
DRVCFG.STA_SML:=      ACTCFG.STA.STA_SML;
DRVCFG.STA_BLCK:=     ACTCFG.STA.STA_BLCK;

DRVCFG.ALM_ALMSTRT   := ACTCFG.ALM.ALM_ALMSTRT;
DRVCFG.ALM_ALMSTP    := ACTCFG.ALM.ALM_ALMSTP ;
DRVCFG.ALM_ALMSHFT   := ACTCFG.ALM.ALM_ALMSHFT ;
DRVCFG.ALM_ALMINVRTR := ACTCFG.ALM.ALM_ALMBELL;
DRVCFG.ALM_ALMPWR    := ACTCFG.ALM.ALM_ALMPWR;
DRVCFG.ALM_ALM       := ACTCFG.ALM.ALM_ALM;
DRVCFG.ALM_WRN       := ACTCFG.ALM.ALM_WRN;
DRVCFG.ALM_ALMBELL   := ACTCFG.ALM.ALM_ALMBELL;

DRVHMI.CMD:=ACTCFG.CMDHMI;

DRVHMI.STA.0  :=DRVCFG.STA_b0;
DRVHMI.STA.1  :=DRVCFG.STA_b1;
DRVHMI.STA.2  :=DRVCFG.STA_MAINT;
DRVHMI.STA.3  :=DRVCFG.STA_STOPING;
DRVHMI.STA.4  :=DRVCFG.STA_STRTING;
DRVHMI.STA.5  :=DRVCFG.STA_STOPED;
DRVHMI.STA.6  :=DRVCFG.STA_ISANALOG;
DRVHMI.STA.7  :=DRVCFG.STA_ISREVERS;
DRVHMI.STA.8  :=DRVCFG.STA_WRKED;
DRVHMI.STA.9  :=DRVCFG.STA_DISP;
DRVHMI.STA.10 :=DRVCFG.STA_MANBX;
DRVHMI.STA.11 :=DRVCFG.STA_INIOTBUF;
DRVHMI.STA.12 :=DRVCFG.STA_INBUF;
DRVHMI.STA.13 :=DRVCFG.STA_FRC;
DRVHMI.STA.14 :=DRVCFG.STA_SML;
DRVHMI.STA.15 :=DRVCFG.STA_BLCK;

DRVHMI.ALM.0  :=DRVCFG.ALM_ALMSTRT;
DRVHMI.ALM.1  :=DRVCFG.ALM_ALMSTP;
DRVHMI.ALM.2  :=DRVCFG.ALM_ALMSHFT;
DRVHMI.ALM.3  :=DRVCFG.ALM_ALMINVRTR;
DRVHMI.ALM.4  :=DRVCFG.ALM_ALMPWR;
DRVHMI.ALM.5  :=DRVCFG.ALM_b5;
DRVHMI.ALM.6  :=DRVCFG.ALM_ALM;
DRVHMI.ALM.7  :=DRVCFG.ALM_WRN;
DRVHMI.ALM.8  :=DRVCFG.ALM_ALMBELL;
DRVHMI.ALM.9  :=DRVCFG.ALM_b9;
DRVHMI.ALM.10 :=DRVCFG.ALM_b10;
DRVHMI.ALM.11 :=DRVCFG.ALM_b11;
DRVHMI.ALM.12 :=DRVCFG.ALM_b12;
DRVHMI.ALM.13 :=DRVCFG.ALM_b13;
DRVHMI.ALM.14 :=DRVCFG.ALM_b14;
DRVHMI.ALM.15 :=DRVCFG.ALM_b15;


DRVHMI.SPD := REAL_TO_INT(DRVCFG.SPD)*100;

</STSource>
		</FBProgram>
	</FBSource>
	<DDTSource DDTName="ACTTR_STA" version="0.03" dateTime="dt#2022-06-23-18:57:05">
		<attribute name="TypeSignatureCheckSumString" value="B220"></attribute>
		<structure>
			<variables name="STA1" typeName="INT"></variables>
			<variables name="STA_IMSTPD" typeName="BOOL">
				<comment>=1 зупинився в проміжному стані</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA_MANRUNING" typeName="BOOL">
				<comment>=1 рухається в невизначеному напрямку (ручний зі щита)</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA_STOPING" typeName="BOOL">
				<comment>=1 Зупиняється</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA_OPNING" typeName="BOOL">
				<comment>=1 Відкривається</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA_CLSING" typeName="BOOL">
				<comment>=1 Закривається</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA_OPND" typeName="BOOL">
				<comment>=1 Відкритий (16#0080)</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA_CLSD" typeName="BOOL">
				<comment>=1 Закритий (16#0100)</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA_MANBXOUT" typeName="BOOL">
				<comment>=1 Включення ручного зі щита</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA_WRKED" typeName="BOOL">
				<comment>=1 В роботі</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA_DISP" typeName="BOOL">
				<comment>=1 дистанційний режим (з ПК/ОП) (16#0200)</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA_MANBX" typeName="BOOL">
				<comment>=1 Ручний зі щита (за зворотнім зв'язком)</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA_INBUF" typeName="BOOL">
				<comment>=1 - змінна в буфері</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA_FRC" typeName="BOOL">
				<comment>=1 хоча би одна зі змінних в об’єкті форсована (для зручності відображення при наладці)</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA_SML" typeName="BOOL">
				<comment>=1 режим симуляції</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA_BLCK" typeName="BOOL">
				<comment>=1 Заблокований</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA_STRTING" typeName="BOOL">
				<comment>=1 Запускається</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="STA2" typeName="INT"></variables>
			<variables name="STA_STOPED" typeName="BOOL">
				<comment>=1 Зупинений(16#0100)</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA_SLNDBRK" typeName="BOOL">
				<comment>=1 Помилка датчику</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA_CMDACK" typeName="BOOL">
				<comment>=1 підтвердження команди</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA_SPD1" typeName="BOOL">
				<comment>= 1 Робота, 1-ша швидкість</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA_SPD2" typeName="BOOL">
				<comment>= 1 Робота, 2-га швидкість</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA_WRNSPD2" typeName="BOOL">
				<comment>= 1 попередження на пробуксовку привода 2, %</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA_STRT_DELAY" typeName="BOOL">
				<comment>=1 - йде затримка перед запуском</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA_STOP_DELAY" typeName="BOOL">
				<comment>=1 - йде затримка перед зупинкою</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA_DBLCKACT" typeName="BOOL">
				<comment>=1 - режим ігнорування CMDRESOLUTION</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA_ISREVERS" typeName="BOOL">
				<comment>=1 - пуск з реверсом</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA_ISANALOG" typeName="BOOL">
				<comment>=1 з аналоговим керуванням (для зрeчності відображення)</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA_INIOTBUF" typeName="BOOL">
				<comment>=1 змінна в буфері IoT</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA_SPDMONON" typeName="BOOL">
				<comment>=1 включений контроль швидкості (SPDMON) </comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA_SPDCALIBRON" typeName="BOOL">
				<comment>=1 включене калібрування по швидкості</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA_MAINT" typeName="BOOL">
				<comment>=1 виведений з обслуговування</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA_b31" typeName="BOOL">
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="ACT_PRE" version="0.12" dateTime="dt#2022-07-26-10:44:22">
		<attribute name="TypeCodeCheckSumString" value="5DAC"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="58F3"></attribute>
		<inOutParameters>
			<variables name="ACTCFG" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="STA" typeName="ACTTR_STA">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="ALMs" typeName="ACTTR_ALM">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="CMD" typeName="ACTTR_CMD">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="dt1" typeName="UDINT">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
			<variables name="ACTBUF" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="7"></attribute>
			</variables>
		</inOutParameters>
		<FBProgram name="ACT_PRE">
			<STSource>(*  PACFramework SEControlExpertLIB V1.0.0 *)
(*початкова обробка для усіх ВМ: інціалізація, присвоєння у внутрішні STA, ALM; визначення INBUF, SML, #dt *)
(*first scan*)
IF PLCCFG.STA_SCN1 THEN 
    (*обнулення бітів структури STA*)
    ACTCFG.STA.STA_IMSTPD:=FALSE;
    ACTCFG.STA.STA_MANRUNING:=FALSE;
    ACTCFG.STA.STA_STOPING:=FALSE;
    ACTCFG.STA.STA_OPNING:=FALSE;
    ACTCFG.STA.STA_CLSING:=FALSE;
    ACTCFG.STA.STA_OPND:=FALSE;
    ACTCFG.STA.STA_CLSD:=FALSE;
    ACTCFG.STA.STA_MANBXOUT:=FALSE;
    ACTCFG.STA.STA_WRKED:=FALSE;
    ACTCFG.STA.STA_DISP:=FALSE;
    ACTCFG.STA.STA_MANBX:=FALSE;
    ACTCFG.STA.STA_INBUF:=FALSE;
    ACTCFG.STA.STA_FRC:=FALSE;
    ACTCFG.STA.STA_SML:=FALSE;
    ACTCFG.STA.STA_BLCK:=FALSE;
    ACTCFG.STA.STA_STRTING:=FALSE;
    ACTCFG.STA.STA_STOPED:=FALSE;
    ACTCFG.STA.STA_SLNDBRK:=FALSE;
    ACTCFG.STA.STA_CMDACK:=FALSE;
    ACTCFG.STA.STA_SPD1:=FALSE;
    ACTCFG.STA.STA_SPD2:=FALSE;
    ACTCFG.STA.STA_WRNSPD2:=FALSE;
    ACTCFG.STA.STA_STRT_DELAY:=FALSE;
    ACTCFG.STA.STA_STOP_DELAY:=FALSE;
    ACTCFG.STA.STA_DBLCKACT:=FALSE;
    ACTCFG.STA.STA_ISREVERS:=FALSE;
    ACTCFG.STA.STA_ISANALOG:=FALSE;
    ACTCFG.STA.STA_INIOTBUF:=FALSE;
    ACTCFG.STA.STA_SPDMONON:=FALSE;
    ACTCFG.STA.STA_SPDCALIBRON:=FALSE;
    ACTCFG.STA.STA_MAINT:=FALSE;
    ACTCFG.STA.STA_b31:=FALSE;
    (*обнулення бітів структури ALM*)
    ACTCFG.ALM.ALM_ALMSTRT:=FALSE;
    ACTCFG.ALM.ALM_ALMSTP:=FALSE;
    ACTCFG.ALM.ALM_ALMOPN:=FALSE;
    ACTCFG.ALM.ALM_ALMCLS:=FALSE;
    ACTCFG.ALM.ALM_ALMOPN2:=FALSE;
    ACTCFG.ALM.ALM_ALMCLS2:=FALSE;
    ACTCFG.ALM.ALM_ALMSHFT:=FALSE;
    ACTCFG.ALM.ALM_ALM:=FALSE;
    ACTCFG.ALM.ALM_ALMBELL:=FALSE;
    ACTCFG.ALM.ALM_WRN:=FALSE;
    ACTCFG.ALM.ALM_WRNSPD:=FALSE;
    ACTCFG.ALM.ALM_ALMSPD:=FALSE;
    ACTCFG.ALM.ALM_WRNSPD2:=FALSE;
    ACTCFG.ALM.ALM_ALMSPD2:=FALSE;
    ACTCFG.ALM.ALM_ALMPWR:=FALSE;
    ACTCFG.ALM.ALM_ALMSTPBTN:=FALSE;
    ACTCFG.ALM.ALM_ALMINVRTR:=FALSE;
    ACTCFG.ALM.ALM_b17:=FALSE;
    ACTCFG.ALM.ALM_b18:=FALSE;
    ACTCFG.ALM.ALM_b19:=FALSE;
    ACTCFG.ALM.ALM_b20:=FALSE;
    ACTCFG.ALM.ALM_b21:=FALSE;
    ACTCFG.ALM.ALM_b22:=FALSE;
    ACTCFG.ALM.ALM_b23:=FALSE;
    ACTCFG.ALM.ALM_b24:=FALSE;
    ACTCFG.ALM.ALM_b25:=FALSE;
    ACTCFG.ALM.ALM_b26:=FALSE;
    ACTCFG.ALM.ALM_b27:=FALSE;
    ACTCFG.ALM.ALM_b28:=FALSE;
    ACTCFG.ALM.ALM_b29:=FALSE;
    ACTCFG.ALM.ALM_b30:=FALSE;
    ACTCFG.ALM.ALM_b31:=FALSE;
    IF ACTCFG.T_OPNSP = 0 THEN ACTCFG.T_OPNSP:=50; END_IF;  
END_IF;
(*//читання інформації з контурів, якщо вони привязані
"RW_LOOP_SEL"(direct:='r', ACT:=#ACTCFG);*)

STA:=ACTCFG.STA;
ALMs := ACTCFG.ALM;
CMD := ACTCFG.CMD;
ALMs.ALM_ALMBELL:= false; (*дзвінок знімається через один цикл*)
STA.STA_INBUF := (ACTCFG.ID = ACTBUF.ID AND ACTBUF.ID &lt;&gt; 0 AND ACTCFG.CLSID = ACTBUF.CLSID);(*знаходиться в буфері конфігурування*)
STA.STA_SML := PLCCFG.STA_SMLALL;(*режим імітації*)
dt1 := PLCCFG.TQMS - ACTCFG.T_PREV; (*різниця між викликами в мс*)
IF dt1&lt;1 THEN dt1:=1; END_IF;


</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="INT_TO_REAL" version="1.00" dateTime="dt#2018-07-17-11:09:42">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the INT data type to a  BOOL, BYTE, WORD, DWORD, DINT, UINT UDINT, REAL or TIME output value.&#xA;  Note: The function converts strictly in accordance with IEC rules.&#xA;        Since this function has been realized as a generic function,&#xA;        there will also be a few illogical conversions, e.g. INT_TO_BOOL.&#xA;  Negative input values cannot be converted into data types UINT, UDINT or TIME.&#xA;  When converting an input value from the data type INT into data type WORD,&#xA;  the bit pattern from the input is transferred to the output without being modified.&#xA;  When converting an input value of data type INT into the data types BOOL or BYTE,&#xA;  the least significant bits of the input are transferred to the output.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="698C"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="INT">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="UINT_TO_WORD" version="1.00" dateTime="dt#2018-07-17-11:09:42">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the UINT data type to an output value  of the BOOL, BYTE, WORD, DWORD, INT, DINT, UDINT, REAL or TIME.data type.&#xA;  Note: The function converts strictly in accordance with IEC rules.&#xA;        Since this function has been realized as a generic function,&#xA;        there will also be a few illogical conversions, e.g. UINT_TO_BOOL.&#xA;  When converting an input value of data type UINT into data type WORD,&#xA;  the bit pattern from the input is transferred to the output without being modified.&#xA;  When converting an input value of data type UINT into the data types BOOL or BYTE,&#xA;  the least significant bits of the input are transferred to the output.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="6822"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="UINT">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="WORD">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="SUBMODULE" version="0.01" dateTime="dt#2022-01-04-12:39:59">
		<attribute name="TypeSignatureCheckSumString" value="A13C"></attribute>
		<structure>
			<variables name="STRTNMB" typeName="INT">
				<comment>номер початкового каналу для відображення конкретного підмодуля</comment>
			</variables>
			<variables name="CNT" typeName="INT">
				<comment>кількість каналів</comment>
			</variables>
			<variables name="TYPE1" typeName="INT">
				<comment>тип каналів</comment>
			</variables>
			<variables name="CMD" typeName="INT">
				<comment>команда: 1..16 - завантажити канал в буфер</comment>
			</variables>
			<variables name="CH" typeName="ARRAY[0..15] OF CH_HMI">
				<comment>канали вибраного модуля</comment>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="CHAIFN" version="0.11" dateTime="dt#2022-07-26-10:44:22">
		<attribute name="TypeCodeCheckSumString" value="8E69"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="B99E"></attribute>
		<inputParameters>
			<variables name="RAWINT" typeName="INT">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
		</inputParameters>
		<inOutParameters>
			<variables name="CHCFG" typeName="CH_CFG">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="CHHMI" typeName="CH_HMI">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="CHBUF" typeName="CH_BUF">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
		</inOutParameters>
		<privateLocalVariables>
			<variables name="CMD" typeName="INT"></variables>
			<variables name="INBUF" typeName="BOOL"></variables>
			<variables name="ULNK" typeName="BOOL"></variables>
			<variables name="MERR" typeName="BOOL"></variables>
			<variables name="BRK" typeName="BOOL"></variables>
			<variables name="SHRT" typeName="BOOL"></variables>
			<variables name="SML" typeName="BOOL"></variables>
			<variables name="FRC" typeName="BOOL"></variables>
			<variables name="BAD" typeName="BOOL"></variables>
			<variables name="VRAW" typeName="BOOL"></variables>
			<variables name="VAL" typeName="BOOL"></variables>
			<variables name="PNG" typeName="BOOL"></variables>
			<variables name="NBD" typeName="BOOL"></variables>
			<variables name="CMDLOAD" typeName="BOOL"></variables>
			<variables name="MIN" typeName="INT"></variables>
			<variables name="MAX" typeName="INT"></variables>
			<variables name="MIDLE" typeName="INT"></variables>
		</privateLocalVariables>
		<FBProgram name="CHAIFN">
			<STSource>MIN:=0;
MAX:=10000;
MIDLE:=5000;



CMD := CHCFG.CMD;
(*розпаковка з STA*)
VRAW := CHCFG.STA_VRAW;
VAL := CHCFG.STA_VALB;
BAD := CHCFG.STA_BAD;(*керується ззовні*)
PNG := CHCFG.STA_PNG;
ULNK := CHCFG.STA_ULNK;
MERR := CHCFG.STA_MERR;(*керується ззовні*)
BRK := CHCFG.STA_BRK;(*керується ззовні*)
SHRT := CHCFG.STA_SHRT;(*керується ззовні*)
NBD := CHCFG.STA_NBD;(*керується ззовні*)
INBUF := CHCFG.STA_INBUF;
FRC := CHCFG.STA_FRC;
SML := CHCFG.STA_SML;
CMDLOAD := CHCFG.STA_CMDLOAD; (*керується бітом*)

INBUF := (CHCFG.ID = CHBUF.ID) AND (CHCFG.CLSID = CHBUF.CLSID);
CMDLOAD := CHHMI.STA.15;
CMD := 0;

(* обробник команд*)
(* широкомовне форсування/дефорсування*) 
IF PLCCFG.CMD=16#4301 THEN
    FRC := true; (*форсувати один/усі об'єкти типу*)
END_IF;
IF PLCCFG.CMD=16#4302 THEN
    FRC := false; (*дефорсувати об'єкт типу*)
END_IF;
(*вибір джерела команди згідно пріоритету*)
IF CMDLOAD THEN (*з HMI CMDLOAD*)
    CMD := 16#0100;  (*// записати в буфер*)
ELSIF INBUF AND CHBUF.CMD &lt;&gt; 0 THEN (*з буферу*)
    CMD := CHBUF.CMD;
ELSIF CHCFG.CMD&lt;&gt;0 THEN
    CMD := CHCFG.CMD;
END_IF;

(*commands*)
CASE CMD OF
    16#1: (*записати MAX*)
        IF FRC AND INBUF THEN
            CHBUF.VAL := MAX;
        END_IF;
    16#2: (*записати MIN*)
        IF FRC AND INBUF THEN
            CHBUF.VAL:=MIN;
        END_IF;
    16#3: (*TOGGLE*)
        IF FRC AND INBUF THEN
            CHBUF.VAL := MIDLE;
        END_IF;
    16#0100: (*прочитати конфігурацію в буфер*)
        CHBUF.ID:= CHCFG.ID;
        CHBUF.CLSID:=CHCFG.CLSID;
        
        CHBUF.STA.0 := CHCFG.STA_VRAW;
        CHBUF.STA.1 := CHCFG.STA_VALB;
        CHBUF.STA.2 := CHCFG.STA_BAD;
        CHBUF.STA.3 := CHCFG.STA_b3;
        CHBUF.STA.4 := CHCFG.STA_PNG;
        CHBUF.STA.5 := CHCFG.STA_ULNK;
        CHBUF.STA.6 := CHCFG.STA_MERR;
        CHBUF.STA.7 := CHCFG.STA_BRK;
        CHBUF.STA.8 := CHCFG.STA_SHRT;
        CHBUF.STA.9 := CHCFG.STA_NBD;
        CHBUF.STA.10 := CHCFG.STA_b10;
        CHBUF.STA.11 := CHCFG.STA_INIOTBUF;
        CHBUF.STA.12 := CHCFG.STA_INBUF;
        CHBUF.STA.13 := CHCFG.STA_FRC;
        CHBUF.STA.14 := CHCFG.STA_SML;
        CHBUF.STA.15 := CHCFG.STA_CMDLOAD;
        
        CHBUF.VAL:=CHCFG.VAL;
        CHBUF.VARID:=CHCFG.VARID;
    16#0300: (*перемкнути форсування*)
        FRC := NOT FRC;
    16#301: (*форсувати один/усі об'єкти типу*)
        FRC := true;
    16#302: (*дефорсувати один/усі об'єкти типу*)
        FRC := false;
END_CASE;

(*запис значення змінної*)
IF FRC AND INBUF THEN (*режим форсування з занятим буфером*)
    CHCFG.VAL := CHBUF.VAL;
ELSIF FRC AND NOT INBUF THEN (*режим форсування без занятого буферу*)
    ;(*без змін*)
ELSIF NOT FRC THEN (*не режим форсування*)
    CHCFG.VAL  := RAWINT;
END_IF;

(*ping-pong*)
ULNK := PNG; (*прийшов ping - є звязок з верхнім рівнем*)
PNG := false; (*скидання біту PNG звязку з врехнім рівнем PONG*)
IF NOT ULNK THEN
    CHCFG.VARID := 0;
END_IF;

(*скидання оброблених команд*)
CMDLOAD := 0;
CMD := 0;

(*загальносистемні біти та лічильники*)
IF FRC THEN
    PLCCFG.STA_FRC0 := true;
    PLCCFG.CNTFRC := PLCCFG.CNTFRC + 1;
END_IF;

BAD:= BRK OR SHRT;

(*упковка в STA*)
CHCFG.STA_VRAW := RAWINT&gt;0;
CHCFG.STA_VALB:=CHCFG.VAL&gt;0;
CHCFG.STA_BAD:=BAD;(*керується ззовні*)
CHCFG.STA_PNG:=PNG;
CHCFG.STA_ULNK:=ULNK;
CHCFG.STA_MERR:=MERR;(*керується ззовні*)
CHCFG.STA_BRK:=BRK;(*керується ззовні*)
CHCFG.STA_SHRT:=SHRT;(*керується ззовні*)
CHCFG.STA_NBD:=NBD;(*керується ззовні*)
CHCFG.STA_INBUF := INBUF;
CHCFG.STA_FRC := FRC;
CHCFG.STA_SML := SML;
CHCFG.STA_CMDLOAD := CMDLOAD; (*керується бітом*)


CHCFG.CMD := CMD;

CHHMI.STA := CHCFG.STA;
CHHMI.VAL := CHCFG.VAL;

(*оновлення буферу*)
IF INBUF THEN
    CHBUF.STA:= CHCFG.STA;
    CHBUF.VARID := CHCFG.VARID;
    CHBUF.CMD := 0;
    IF NOT FRC THEN
        CHBUF.VAL := CHCFG.VAL;
    END_IF;
END_IF;
</STSource>
		</FBProgram>
	</FBSource>
	<DDTSource DDTName="AIH" version="0.02" dateTime="dt#2022-08-28-09:13:40">
		<attribute name="TypeSignatureCheckSumString" value="11EC"></attribute>
		<structure>
			<variables name="T1_LT1" typeName="AIVAR_HMI">
				<comment>рівень T1</comment>
			</variables>
			<variables name="T2_LT1" typeName="AIVAR_HMI">
				<comment>рівень T2</comment>
			</variables>
			<variables name="T1_TT1" typeName="AIVAR_HMI">
				<comment>тмпература в T1</comment>
			</variables>
			<variables name="T2_TT1" typeName="AIVAR_HMI">
				<comment>тмпература в T2</comment>
			</variables>
			<variables name="REZAI1" typeName="AIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZAI2" typeName="AIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZAI3" typeName="AIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZAI4" typeName="AIVAR_HMI">
				<comment>rez</comment>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="VLVDFN" version="0.62" dateTime="dt#2022-08-29-11:56:40">
		<attribute name="TypeCodeCheckSumString" value="E713"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="C6A9"></attribute>
		<inOutParameters>
			<variables name="ACTCFG" typeName="VLVD_CFG">
				<comment>CFG ВМ</comment>
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="ACTHMI" typeName="VLVD_HMI">
				<comment>HMI ВМ</comment>
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="SOPN" typeName="DIVAR_CFG">
				<comment>Датчик Відкрито</comment>
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
			<variables name="SCLS" typeName="DIVAR_CFG">
				<comment>Датчик Закрито</comment>
				<attribute name="PositionPin" value="7"></attribute>
			</variables>
			<variables name="COPN" typeName="DOVAR_CFG">
				<comment>керування відкрити</comment>
				<attribute name="PositionPin" value="12"></attribute>
			</variables>
			<variables name="CCLS" typeName="DOVAR_CFG">
				<comment>керування закрити</comment>
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="14"></attribute>
			</variables>
			<variables name="ACTBUF" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="15"></attribute>
			</variables>
		</inOutParameters>
		<publicLocalVariables>
			<variables name="ACTBUFIN" typeName="ACTTR_CFG"></variables>
			<variables name="ACTBUFOUT" typeName="ACTTR_CFG"></variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="ACTCFGu" typeName="ACTTR_CFG">
				<comment>універсальна структура CFG</comment>
			</variables>
			<variables name="STA" typeName="ACTTR_STA">
				<comment>структура STA</comment>
			</variables>
			<variables name="ALMS" typeName="ACTTR_ALM">
				<comment>структура ALM</comment>
			</variables>
			<variables name="CMD" typeName="ACTTR_CMD">
				<comment>структура CMD</comment>
			</variables>
			<variables name="SOPN1" typeName="BOOL">
				<comment>значення датчика SOPN</comment>
			</variables>
			<variables name="SCLS1" typeName="BOOL">
				<comment>значення датчика SCLS</comment>
			</variables>
			<variables name="SRUN1" typeName="BOOL">
				<comment>значення датчика RUN</comment>
			</variables>
			<variables name="SPWR1" typeName="BOOL">
				<comment>значення датчика PWR</comment>
			</variables>
			<variables name="SALM1" typeName="BOOL">
				<comment>значення датчика ALM</comment>
			</variables>
			<variables name="SPOS1" typeName="INT">
				<comment>значення віртуального датчика позиції</comment>
			</variables>
			<variables name="dT1" typeName="UDINT">
				<comment>різниця часу між викликами блоку в мс</comment>
			</variables>
			<variables name="dpos" typeName="REAL">
				<comment>приріст відкриття/закриття у 0.01% для імітації</comment>
			</variables>
			<variables name="VLVD_to_ACT" typeName="VLVD_to_ACT"></variables>
			<variables name="ACT_PRE" typeName="ACT_PRE"></variables>
			<variables name="ACT_CMDCTRL" typeName="ACT_CMDCTRL"></variables>
			<variables name="ACT_POST" typeName="ACT_POST"></variables>
			<variables name="ACT_to_VLVD" typeName="ACT_to_VLVD"></variables>
		</privateLocalVariables>
		<FBProgram name="VLVD">
			<STSource>(*передача змінних з конкретного типу ВМ в універсальний тип ВМ *)
VLVD_to_ACT (VLVDCFG := ACTCFG, VLVDHMI := ACTHMI, ACTCFG := ACTCFGu);

(*попередня обробка: ініт STA, ALM, CMD, INBUF, SML, dt *)
ACT_PRE (ACTCFG := ACTCFGu, STA := STA, ALMs := ALMS, CMD := CMD, dt1 := dT1, PLCCFG := PLCCFG, ACTBUF := ACTBUF);

(*ініціалізація змінної на першому циклі обробки*)
IF PLCCFG.STA_SCN1 THEN (*first scan*)
    IF ACTCFGu.T_OPNSP &lt;= 0 THEN (*якщо уставка часу выдкриття не виставлена*)
        ACTCFGu.T_OPNSP := 500; (*5 секунд*)
    END_IF;
    IF ACTCFGu.T_DEASP &lt;= 0 THEN (*якщо уставка затримки часу тривоги не виставлена*)
        ACTCFGu.T_DEASP := 200; (*2 секунди*)
    END_IF;
    (*технологічні тривоги для датчиків не використовуються*)
    IF SOPN.ID &lt;&gt; 0 THEN
        SOPN.PRM_ISALM := false; (*ISALM*)
        SOPN.PRM_ISWRN := false; (*ISWRN*)
    END_IF;
    IF SCLS.ID &lt;&gt; 0 THEN
        SCLS.PRM_ISALM := false; (*ISALM*)
        SCLS.PRM_ISWRN := false; (*ISWRN*)
    END_IF;
END_IF;

(* --------------------- блок параметрів*)
(*параметри перевірка наявності/використання датчиків на вході*)
ACTCFGu.PRM.PRM_MANCFG:=false;(*відключення ручного конфігурування параметрів IO*)
ACTCFGu.PRM.PRM_ZCLSENBL := NOT SCLS.PRM_DSBL AND SCLS.ID &lt;&gt; 0;
ACTCFGu.PRM.PRM_ZOPNENBL := NOT SOPN.PRM_DSBL AND SOPN.ID &lt;&gt; 0;
ACTCFGu.PRM.PRM_ZPOSENBL := FALSE; (*відключення позиціонера*)
ACTCFGu.PRM.PRM_PULSCTRLENBL := ACTCFGu.CLSID=16#2014; (*параметри імпульсного керування*)

(*------------------- блок для режиму імітації*)
(*режим імітації підлеглих від хозяїна*)
SOPN.STA_SML := STA.STA_SML;        
SCLS.STA_SML := STA.STA_SML;        
COPN.STA_SML := STA.STA_SML; 
CCLS.STA_SML := STA.STA_SML;       

(*логіка для режиму імітації *) 
IF STA.STA_SML THEN
    dpos:= UDINT_TO_REAL(dT1*100)/UDINT_TO_REAL((UINT_TO_UDINT(ACTCFGu.T_OPNSP)*100));(*%*)
    IF ACTCFGu.STEP1=2  THEN
        ACTCFGu.POS := ACTCFGu.POS + dpos; (*0-10000*)
    END_IF;
    IF ACTCFGu.STEP1=3 THEN
        ACTCFGu.POS := ACTCFGu.POS - dpos; (*0-10000*)
    END_IF;
    IF ACTCFGu.POS&lt;0.0 THEN ACTCFGu.POS:=0.0; END_IF;
    IF ACTCFGu.POS&gt;100.0 THEN ACTCFGu.POS:=100.0; END_IF;  
    
    (*імітація датчиків *)
    IF NOT SOPN.STA_FRC THEN
       SOPN.STA_VALB:= STA.STA_OPNING AND ACTCFGu.T_STEP1 &gt;= UINT_TO_UDINT(ACTCFGu.T_OPNSP)*100 OR STA.STA_OPND; 
    END_IF;
    IF NOT SCLS.STA_FRC THEN
       SCLS.STA_VALB:= STA.STA_CLSING AND ACTCFGu.T_STEP1 &gt;= UINT_TO_UDINT(ACTCFGu.T_OPNSP)*100 OR STA.STA_CLSD; 
    END_IF;          
END_IF;

(*-------------------- блок обробки команд *)
(*стандартний обробник команд*)
ACT_CMDCTRL (ACTCFG := ACTCFGu, STA := STA, CMD := CMD, ACTBUF := ACTBUF);

(* -------------------  блок обробки станів датчиків відкриття/закриття, або їх заміна на логіку*)
IF NOT ACTCFGu.PRM.PRM_ZOPNENBL THEN
    SOPN1:= STA.STA_OPNING AND ACTCFGu.T_STEP1 &gt;= UINT_TO_UDINT(ACTCFGu.T_OPNSP)*100
    OR STA.STA_OPND;
    IF PLCCFG.STA_SCN1 THEN SOPN1:=false; END_IF;
ELSE
    SOPN1:=SOPN.STA_VALB;
END_IF;
IF NOT ACTCFGu.PRM.PRM_ZCLSENBL THEN
    SCLS1:=STA.STA_CLSING AND ACTCFGu.T_STEP1 &gt;= UINT_TO_UDINT(ACTCFGu.T_OPNSP)*100
    OR STA.STA_CLSD;
    IF PLCCFG.STA_SCN1 THEN SCLS1:=TRUE; END_IF;
ELSE
    SCLS1:=SCLS.STA_VALB;
END_IF;

IF NOT ACTCFGu.PRM.PRM_ZPOSENBL THEN
    SPOS1:=-10000;
END_IF;

(*//----------------- автомат станів позиції та тривог позиції та основне керування
//0 -  ініціалізація, 1- зупинено в проміжному стані, 4 - зупинений у відкритому стані, 5 - зупинений в закритому стані  
//7 - рухається в довільному напрямку (ручний зі щита),  2 - відкривається , 3 - закривається  
//керування автоматом станів див в наступному блоці
//керування виходами COPN, CCLS згідно логіки*)
CASE ACTCFGu.STEP1 OF
    0:(*ініціалізація*)
        ACTCFGu.STEP1 := 1;
        ACTCFGu.T_STEP1 := 0;
    1, 4, 5: (*зупинений, 1 - зупинено в проміжному стані 4 - зупинений у відкритому стані, 5 - зупинений в закритому стані*)
        IF SOPN1 AND NOT SCLS1 and not ALMS.ALM_ALMSHFT THEN
            IF ACTCFGu.STEP1&lt;&gt;4 THEN ACTCFGu.T_STEP1 := 0;END_IF;
            ACTCFGu.STEP1 := 4;
	    ALMS.ALM_ALMSHFT:=FALSE; 
            ALMS.ALM_ALMCLS := FALSE;
            ALMS.ALM_ALMOPN := FALSE;
        END_IF;

        IF SCLS1 AND NOT SOPN1 and not ALMS.ALM_ALMSHFT THEN
            IF ACTCFGu.STEP1&lt;&gt;5 THEN ACTCFGu.T_STEP1 := 0;END_IF;
            ACTCFGu.STEP1 := 5;
	    ALMS.ALM_ALMSHFT:=FALSE;
            ALMS.ALM_ALMCLS := FALSE;
            ALMS.ALM_ALMOPN := FALSE;
        END_IF;

        IF ((ACTCFGu.STEP1 = 4 AND NOT SOPN1) OR (ACTCFGu.STEP1 = 5 AND SOPN1)) OR (SOPN1 AND SCLS1) THEN
            ALMS.ALM_ALMSHFT:=true;
                ELSE
            ALMS.ALM_ALMSHFT:=false;
        END_IF;

    2:  (*відкривається*)
        IF SOPN1 AND NOT SCLS1 THEN
            ACTCFGu.STEP1 := 4; (*у стан відкрито*)
            ACTCFGu.T_STEP1 := 0;
        END_IF; 
	       
        ALMS.ALM_ALMOPN := FALSE; 
	ALMS.ALM_ALMCLS := FALSE;
	ALMS.ALM_ALMSHFT:= FALSE;

        IF ACTCFGu.T_STEP1 &gt;= (UINT_TO_UDINT(ACTCFGu.T_OPNSP)*100 + UINT_TO_UDINT(ACTCFGu.T_DEASP)*100) THEN
            ALMS.ALM_ALMOPN := TRUE;
            ALMS.ALM_ALMCLS := FALSE;
            IF SCLS1 AND NOT SOPN1 THEN
                ACTCFGu.STEP1 := 5; (*у стан закрито*)
                ACTCFGu.T_STEP1 := 0;
            END_IF;
        END_IF;

    3:(*закривається*)
        IF SCLS1 AND NOT SOPN1 THEN
            ACTCFGu.STEP1 := 5;
            ACTCFGu.T_STEP1 := 0;
        END_IF;

        ALMS.ALM_ALMOPN := FALSE; 
	ALMS.ALM_ALMCLS := FALSE;
	ALMS.ALM_ALMSHFT:= FALSE;

        IF ACTCFGu.T_STEP1 &gt;= UINT_TO_UDINT(ACTCFGu.T_OPNSP)*100 +  UINT_TO_UDINT(ACTCFGu.T_DEASP)*100 THEN
            ALMS.ALM_ALMCLS := TRUE;
            ALMS.ALM_ALMOPN := FALSE;
            IF SOPN1 AND NOT SCLS1 THEN (*у стан відкрито*) 
                ACTCFGu.STEP1 := 4;
                ACTCFGu.T_STEP1 := 0;
            END_IF;
        END_IF;

    7: (*рухається в довільному напрямку (ручний зі щита) чи помилка довільного зсуву*)
        ALMS.ALM_ALMSHFT:=true;
        ACTCFGu.STEP1 := 1;
        ACTCFGu.T_STEP1 := 0;
        
    ELSE  (*невизначеність*)
        ACTCFGu.STEP1 := 0;
END_CASE;

(*автомат станів побітово*)
STA.STA_IMSTPD:= ACTCFGu.STEP1 = 1;
STA.STA_MANRUNING:= ACTCFGu.STEP1 = 7;
STA.STA_OPNING:= ACTCFGu.STEP1 = 2;
STA.STA_CLSING := ACTCFGu.STEP1 = 3;
STA.STA_OPND:= ACTCFGu.STEP1 = 4;
STA.STA_CLSD:= ACTCFGu.STEP1 = 5;

(*-------- блокуання приводу*)
(*умова блокуання *)
IF CMD.CMD_BLCK THEN
    STA.STA_BLCK:=TRUE;
    ALMS.ALM_ALMSTP:=false;
END_IF; 

(*умова розблокуання *)
IF CMD.CMD_DBLCK THEN
    STA.STA_BLCK:=FALSE;
    ALMS.ALM_ALMSTP:=false;
END_IF; 

(*умова блокуання , умова спрацьовує тільки при початку блокування *)
IF (ALMS.ALM_ALMPWR OR CMD.CMD_PROTECT) AND NOT STA.STA_BLCK THEN 
   STA.STA_BLCK:=true;
END_IF;

(*стан блокування*)
IF STA.STA_BLCK THEN
    COPN.STA_VALB:= FALSE;
    CCLS.STA_VALB:= FALSE;
END_IF;

(*-----------------------------*)

(*------------------------виходи керування *)
(*керування OPN/CLS тільки при дозволі керування або тимчасовому розблокуванні та при відсутності блокування*)
IF (CMD.CMD_RESOLUTION OR PLCCFG.STA_PERM.6) AND NOT STA.STA_BLCK THEN
    IF CMD.CMD_CLS THEN CMD.CMD_OPN:=FALSE; END_IF;(*CLS має пріоритет над OPN*)
    IF CMD.CMD_CLS AND ACTCFGu.STEP1 &lt;&gt; 5 AND ACTCFGu.STEP1 &lt;&gt; 3 THEN
        ACTCFGu.STEP1 := 3;
        ACTCFGu.T_STEP1 := 0;
        ACTCFGu.CNTPER := ACTCFGu.CNTPER + 1;
	COPN.STA_VALB:= FALSE;
	CCLS.STA_VALB:= TRUE;
    END_IF;
    IF CMD.CMD_OPN AND ACTCFGu.STEP1 &lt;&gt; 4 AND ACTCFGu.STEP1 &lt;&gt; 2 THEN
        ACTCFGu.STEP1 := 2;
        ACTCFGu.T_STEP1 := 0;
        ACTCFGu.CNTPER := ACTCFGu.CNTPER + 1;
	COPN.STA_VALB:= TRUE;
	CCLS.STA_VALB:= FALSE;
    END_IF;
END_IF;


(*-------------------- режими*)

(*місцевий режим керування*)
STA.STA_MANBX := CMD.CMD_CLCL; 
(*у місцевому режимі керування відключати усі виходи і перевести в ручний режим*)
IF STA.STA_MANBX THEN
    COPN.STA_VALB:=FALSE;
    CCLS.STA_VALB:= FALSE;
    STA.STA_DISP:=true;
END_IF;

STA.STA_FRC := COPN.STA_FRC AND COPN.ID&lt;&gt;0
    OR CCLS.STA_FRC AND CCLS.ID&lt;&gt;0 
    OR SOPN.STA_FRC AND SOPN.ID&lt;&gt;0  
    OR SCLS.STA_FRC AND SCLS.ID&lt;&gt;0;

(*------------------- зведення кастомних тривог, режимів, бітів*)
IF ALMS.ALM_ALMOPN THEN
    PLCCFG.ALM_ALM := TRUE;
    ACTCFGu.CNTALM := ACTCFGu.CNTALM + 1;
    PLCCFG.CNTALM:= PLCCFG.CNTALM + 1; 
    IF NOT ACTCFGu.ALM.ALM_ALMOPN THEN
        PLCCFG.ALM_NWALM := TRUE; 
    END_IF;
END_IF;
IF ALMS.ALM_ALMCLS THEN
    PLCCFG.ALM_ALM := TRUE;
    ACTCFGu.CNTALM := ACTCFGu.CNTALM + 1;
    PLCCFG.CNTALM:= PLCCFG.CNTALM + 1; 
    IF NOT ACTCFGu.ALM.ALM_ALMCLS THEN
        PLCCFG.ALM_NWALM := TRUE;
    END_IF;
END_IF;
IF ALMS.ALM_ALMOPN2 THEN
    PLCCFG.ALM_ALM := TRUE;
    ACTCFGu.CNTALM := ACTCFGu.CNTALM + 1;
    PLCCFG.CNTALM:= PLCCFG.CNTALM + 1; 
    IF NOT ACTCFGu.ALM.ALM_ALMOPN2 THEN
        PLCCFG.ALM_NWALM := TRUE;
    END_IF;
END_IF;
IF ALMS.ALM_ALMCLS2 THEN
    PLCCFG.ALM_ALM := TRUE;
    ACTCFGu.CNTALM := ACTCFGu.CNTALM + 1;
    PLCCFG.CNTALM:= PLCCFG.CNTALM + 1; 
    IF NOT ACTCFGu.ALM.ALM_ALMCLS2 THEN
        PLCCFG.ALM_NWALM := TRUE;
    END_IF;
END_IF;
IF ALMS.ALM_ALMSHFT THEN
    PLCCFG.ALM_ALM := TRUE;
    ACTCFGu.CNTALM := ACTCFGu.CNTALM + 1;
    PLCCFG.CNTALM:= PLCCFG.CNTALM + 1; 
    IF NOT ACTCFGu.ALM.ALM_ALMSHFT THEN
        PLCCFG.ALM_NWALM := TRUE;
    END_IF;
END_IF;


ALMS.ALM_ALM := ALMS.ALM_ALMOPN OR ALMS.ALM_ALMCLS OR ALMS.ALM_ALMOPN2 OR ALMS.ALM_ALMCLS2 OR ALMS.ALM_ALMSHFT OR ALMS.ALM_ALMSTPBTN OR ALMS.ALM_ALMPWR OR STA.STA_BLCK;

(*заключна обробка: зведення в PLC.CFG, STA, ALM, CMD, INBUF, SML, dt *)
ACT_POST (ACTCFG := ACTCFGu, STA := STA, ALMs := ALMS, CMD := CMD, dt1 := dt1, ACTBUF := ACTBUF, PLCCFG := PLCCFG);

ACT_to_VLVD (VLVDCFG := ACTCFG, VLVDHMI := ACTHMI, ACTCFG := ACTCFGu);

(*реалізація читання конфігураційних даних в буфер out*)
IF (uint_to_word(ACTCFG.CLSID) AND 16#FFF0)=(uint_to_word(ACTBUFIN.CLSID) AND 16#FFF0) AND ACTCFG.ID=ACTBUFIN.ID AND ACTBUFIN.CMDHMI = 16#100 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані   *)
   ACTBUFOUT.MSG := 201;

   ACTBUFOUT.T_DEASP := ACTCFG.T_DEASP;
   ACTBUFOUT.T_OPNSP := ACTCFG.T_OPNSP;

   ACTBUFIN.CMDHMI :=0; 
end_if;  

(*реалізація запису конфігураційних даних з буфер in в технологічну змінну*)
IF (uint_to_word(ACTCFG.CLSID) AND 16#FFF0)=(uint_to_word(ACTBUFIN.CLSID) AND 16#FFF0) AND ACTCFG.ID=ACTBUFIN.ID AND ACTBUFIN.CMDHMI = 16#101 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані *)
   
   ACTBUFOUT:=ACTBUFIN;

   ACTCFG.T_DEASP := ACTBUFIN.T_DEASP;
   ACTCFG.T_OPNSP := ACTBUFIN.T_OPNSP;

   ACTBUFOUT.MSG := 201;

   ACTBUFIN.CMDHMI :=0; 
end_if;  
</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="REAL_TO_INT" version="1.00" dateTime="dt#2018-07-17-11:09:42">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the REAL data type to a  BOOL, BYTE, WORD , DWORD, INT, DINT, UINT, UDINT data type or into the TIME data type.&#xA;&#xA;  Note: The function converts strictly in accordance with IEC rules.&#xA;        Since this function has been realized as a generic function,&#xA;        there will also be a few illogical conversions, e.g. REAL_TO_BOOL.&#xA;&#xA;  When converting to BOOL, BYTE, WORD, INT or UINT, the least significant bits of the&#xA;  input value are transferred to the output.&#xA;&#xA;  When converting to INT, DINT, UINT, UDINT and TIME, the IEC 559 rules for rounding are applied.&#xA;&#xA;  The following example shows how the IEC 559 rounding is applied.&#xA;  1.4 =&gt; 1&#xA;  1.5 =&gt; 2&#xA;  2.4 =&gt; 2&#xA;  2.5 =&gt; 2&#xA;  2.6 =&gt; 3&#xA;&#xA;  Negative input values can not be converted into data types UINT, UDINT or TIME.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="A79A"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="REAL">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="INT">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="DRV_HMI" version="0.02" dateTime="dt#2022-03-18-16:34:43">
		<attribute name="TypeSignatureCheckSumString" value="BDF4"></attribute>
		<structure>
			<variables name="STA" typeName="INT">
				<comment>біти стану</comment>
			</variables>
			<variables name="CMD" typeName="INT">
				<comment>команда керування</comment>
			</variables>
			<variables name="ALM" typeName="INT">
				<comment>біти тривог</comment>
			</variables>
			<variables name="SPD" typeName="INT">
				<comment>позиція ВМ (0-10000) - ЗВОРОТНІЙ ЗВЯЗОК</comment>
			</variables>
			<variables name="CSPD" typeName="REAL">
				<comment>позиція ВМ (0-100%) - ЗАДАНЕ ЗНАЧЕННЯ</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="AND" version="1.00" dateTime="dt#2018-07-17-10:59:38">
		<comment>AND function</comment>
		<attribute name="TypeDescriptiveForm" value="  The function links (acc. to AND logic) the bit sequences at the inputs and assigns  the result to the output. The AND operation is performed bit-by-bit.&#xA;&#xA;  The data types of all input values and output values must be identical.&#xA;  The number of inputs can be increased (max 32).&#xA;&#xA;  Note: This function is not available with boolean variables in LD (Ladder Diagram)&#xA;        since the same functionality can be achieved there with contacts.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="198D"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_BIT">
					<comment>Input bit sequence (Extensible)</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_BIT">
					<comment>Output bit sequence</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="REAL_TO_DWORD" version="1.00" dateTime="dt#2018-07-17-11:09:42">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the REAL data type to a  BOOL, BYTE, WORD , DWORD, INT, DINT, UINT, UDINT data type or into the TIME data type.&#xA;&#xA;  Note: The function converts strictly in accordance with IEC rules.&#xA;        Since this function has been realized as a generic function,&#xA;        there will also be a few illogical conversions, e.g. REAL_TO_BOOL.&#xA;&#xA;  When converting to BOOL, BYTE, WORD, INT or UINT, the least significant bits of the&#xA;  input value are transferred to the output.&#xA;&#xA;  When converting to INT, DINT, UINT, UDINT and TIME, the IEC 559 rules for rounding are applied.&#xA;&#xA;  The following example shows how the IEC 559 rounding is applied.&#xA;  1.4 =&gt; 1&#xA;  1.5 =&gt; 2&#xA;  2.4 =&gt; 2&#xA;  2.5 =&gt; 2&#xA;  2.6 =&gt; 3&#xA;&#xA;  Negative input values can not be converted into data types UINT, UDINT or TIME.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="856B"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="REAL">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="DWORD">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="CHAOFN" version="0.07" dateTime="dt#2022-07-26-10:44:23">
		<attribute name="TypeCodeCheckSumString" value="D7B2"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="CE5F"></attribute>
		<inOutParameters>
			<variables name="CHCFG" typeName="CH_CFG">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="CHHMI" typeName="CH_HMI">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="CHBUF" typeName="CH_BUF">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
		</inOutParameters>
		<outputParameters>
			<variables name="RAWINT" typeName="INT">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
		</outputParameters>
		<privateLocalVariables>
			<variables name="CMD" typeName="INT"></variables>
			<variables name="INBUF" typeName="BOOL"></variables>
			<variables name="ULNK" typeName="BOOL"></variables>
			<variables name="MERR" typeName="BOOL"></variables>
			<variables name="BRK" typeName="BOOL"></variables>
			<variables name="SHRT" typeName="BOOL"></variables>
			<variables name="SML" typeName="BOOL"></variables>
			<variables name="FRC" typeName="BOOL"></variables>
			<variables name="BAD" typeName="BOOL"></variables>
			<variables name="VRAW" typeName="BOOL"></variables>
			<variables name="VAL" typeName="BOOL"></variables>
			<variables name="PNG" typeName="BOOL"></variables>
			<variables name="NBD" typeName="BOOL"></variables>
			<variables name="CMDLOAD" typeName="BOOL"></variables>
			<variables name="MIN" typeName="INT"></variables>
			<variables name="MAX" typeName="INT"></variables>
			<variables name="MIDLE" typeName="INT"></variables>
		</privateLocalVariables>
		<FBProgram name="CHAOFN">
			<STSource>MIN:=0;
MAX:=10000;
MIDLE:=5000;


CMD := CHCFG.CMD;
(*розпаковка з STA*)
VRAW := CHCFG.STA_VRAW;
VAL := CHCFG.STA_VALB;
BAD := CHCFG.STA_BAD;(*керується ззовні*)
PNG := CHCFG.STA_PNG;
ULNK := CHCFG.STA_ULNK;
MERR := CHCFG.STA_MERR;(*керується ззовні*)
BRK := CHCFG.STA_BRK;(*керується ззовні*)
SHRT := CHCFG.STA_SHRT;(*керується ззовні*)
NBD := CHCFG.STA_NBD;(*керується ззовні*)
INBUF := CHCFG.STA_INBUF;
FRC := CHCFG.STA_FRC;
SML := CHCFG.STA_SML;
CMDLOAD := CHCFG.STA_CMDLOAD; (*керується бітом*)

INBUF := (CHCFG.ID = CHBUF.ID) AND (CHCFG.CLSID = CHBUF.CLSID);
CMDLOAD := CHHMI.STA.15;
CMD := 0;

(* обробник команд*)
(* широкомовне форсування/дефорсування*) 
IF PLCCFG.CMD=16#4301 THEN
    FRC := true; (*форсувати один/усі об'єкти типу*)
END_IF;
IF PLCCFG.CMD=16#4302 THEN
    FRC := false; (*дефорсувати об'єкт типу*)
END_IF;
(*вибір джерела команди згідно пріоритету*)
IF CMDLOAD THEN (*з HMI CMDLOAD*)
    CMD := 16#0100;  (*// записати в буфер*)
ELSIF INBUF AND CHBUF.CMD &lt;&gt; 0 THEN (*з буферу*)
    CMD := CHBUF.CMD;
ELSIF CHCFG.CMD&lt;&gt;0 THEN
    CMD := CHCFG.CMD;
END_IF;
(*commands*)
CASE CMD OF
    16#1: (*записати MAX*)
        IF FRC AND INBUF THEN
            RAWINT := MAX;
        END_IF;
    16#2: (*записати MIN*)
        IF FRC AND INBUF THEN
            RAWINT:=MIN;
        END_IF;
