    16#3: (*TOGGLE*)
        IF FRC AND INBUF THEN
            RAWINT := MIDLE;
        END_IF;
    16#0100: (*прочитати конфігурацію в буфер*)
        CHBUF.ID:= CHCFG.ID;
        CHBUF.CLSID:=CHCFG.CLSID;
        
        CHBUF.STA.0 := CHCFG.STA_VRAW;
        CHBUF.STA.1 := CHCFG.STA_VALB;
        CHBUF.STA.2 := CHCFG.STA_BAD;
        CHBUF.STA.3 := CHCFG.STA_b3;
        CHBUF.STA.4 := CHCFG.STA_PNG;
        CHBUF.STA.5 := CHCFG.STA_ULNK;
        CHBUF.STA.6 := CHCFG.STA_MERR;
        CHBUF.STA.7 := CHCFG.STA_BRK;
        CHBUF.STA.8 := CHCFG.STA_SHRT;
        CHBUF.STA.9 := CHCFG.STA_NBD;
        CHBUF.STA.10 := CHCFG.STA_b10;
        CHBUF.STA.11 := CHCFG.STA_INIOTBUF;
        CHBUF.STA.12 := CHCFG.STA_INBUF;
        CHBUF.STA.13 := CHCFG.STA_FRC;
        CHBUF.STA.14 := CHCFG.STA_SML;
        CHBUF.STA.15 := CHCFG.STA_CMDLOAD;
        
        CHBUF.VAL:=CHCFG.VAL;
        CHBUF.VARID:=CHCFG.VARID;
    16#0300: (*перемкнути форсування*)
        FRC := NOT FRC;
    16#301: (*форсувати один/усі об'єкти типу*)
        FRC := true;
    16#302: (*дефорсувати один/усі об'єкти типу*)
        FRC := false;
END_CASE;

(*запис значення змінної*)
IF FRC AND INBUF THEN (*режим форсування з занятим буфером*)
    RAWINT := CHBUF.VAL;
ELSIF FRC AND NOT INBUF THEN (*режим форсування без занятого буферу*)
    ;(*без змін*)
ELSIF NOT FRC THEN (*не режим форсування*)
    RAWINT := CHCFG.VAL;
END_IF;

(*ping-pong*)
ULNK := PNG; (*прийшов ping - є звязок з верхнім рівнем*)
PNG := false; (*скидання біту PNG звязку з врехнім рівнем PONG*)
IF NOT ULNK THEN
    CHCFG.VARID := 0;
END_IF;

(*скидання оброблених команд*)
CMDLOAD := 0;
CMD := 0;

(*загальносистемні біти та лічильники*)
IF FRC THEN
    PLCCFG.STA_FRC0 := true;
    PLCCFG.CNTFRC := PLCCFG.CNTFRC + 1;
END_IF;


(*упковка в STA*)
CHCFG.STA_VRAW := RAWINT&gt;0;
CHCFG.STA_VALB:=CHCFG.VAL&gt;0;
CHCFG.STA_BAD:=BAD;(*керується ззовні*)
CHCFG.STA_PNG:=PNG;
CHCFG.STA_ULNK:=ULNK;
CHCFG.STA_MERR:=MERR;(*керується ззовні*)
CHCFG.STA_BRK:=BRK;(*керується ззовні*)
CHCFG.STA_SHRT:=SHRT;(*керується ззовні*)
CHCFG.STA_NBD:=NBD;(*керується ззовні*)
CHCFG.STA_INBUF := INBUF;
CHCFG.STA_FRC := FRC;
CHCFG.STA_SML := SML;
CHCFG.STA_CMDLOAD := CMDLOAD; (*керується бітом*)


CHCFG.CMD := CMD;

CHHMI.STA := CHCFG.STA;
CHHMI.VAL := RAWINT;

(*оновлення буферу*)
IF INBUF THEN
    CHBUF.STA:= CHCFG.STA;
    CHBUF.VARID := CHCFG.VARID;
    CHBUF.CMD := 0;
    IF NOT FRC THEN
        CHBUF.VAL := CHCFG.VAL;
    END_IF;
END_IF;
</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="SEL" version="1.00" dateTime="dt#2018-07-17-11:22:10">
		<comment>Binary selection</comment>
		<attribute name="TypeDescriptiveForm" value="  The function is used for binary selection between two input values.&#xA;  Depending on the state of the Selection input (G), either IN0 or IN1&#xA;  is transferred to the output (OUT).&#xA;&#xA;  G = 0 -&gt; OUT = IN0&#xA;&#xA;  G = 1 -&gt; OUT = IN1&#xA;&#xA;  The data types of the input values and the output value must be identical.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="B046"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="E80D"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="G" typeName="BOOL">
					<comment>Selection input</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="IN0" typeName="ANY">
					<comment>Input 0 (false)</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
				<variables name="IN1" typeName="ANY">
					<comment>Input 1 (true)</comment>
					<attribute name="PositionPin" value="3"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY">
					<comment>Selected output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="smTankT" version="0.31" dateTime="dt#2012-10-31-15:28:37">
		<comment>танк з теплообмінним кожухом</comment>
		<attribute name="TypePassword" value=""></attribute>
		<attribute name="TypeProtectionLevel" value="2#0000_0000"></attribute>
		<attribute name="IsTypePasswordCrypted" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="74EC"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="A6C2"></attribute>
		<inputParameters>
			<variables name="INIT" typeName="BOOL">
				<comment>команда ініціалізації (задання початкових умов)</comment>
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="Fin" typeName="REAL">
				<comment>вхідна витрата рідини, м3/с</comment>
				<attribute name="PositionPin" value="2"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="Fout" typeName="REAL">
				<comment>вихідна витрата рідини, м3/с</comment>
				<attribute name="PositionPin" value="3"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="Fa" typeName="REAL">
				<comment>витрата теплоагента, м3/с</comment>
				<attribute name="PositionPin" value="4"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="Tin" typeName="REAL">
				<comment>вхідна температура, град C</comment>
				<attribute name="PositionPin" value="5"></attribute>
				<variableInit value="20"></variableInit>
			</variables>
			<variables name="Tain" typeName="REAL">
				<comment>температура теплоагента, м3/с</comment>
				<attribute name="PositionPin" value="6"></attribute>
				<variableInit value="20"></variableInit>
			</variables>
		</inputParameters>
		<outputParameters>
			<variables name="L" typeName="REAL">
				<comment>рівень рідини в ємності, м</comment>
				<attribute name="PositionPin" value="1"></attribute>
				<variableInit value="1"></variableInit>
			</variables>
			<variables name="V" typeName="REAL">
				<comment>об'єм рідини в ємності, м3</comment>
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="T" typeName="REAL">
				<comment>температура рідини в ємності, град С</comment>
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="Ta" typeName="REAL">
				<comment>температура теплоагента в кожусі, град С</comment>
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
		</outputParameters>
		<publicLocalVariables>
			<variables name="d_t" typeName="REAL">
				<comment>періодичність виклику, с</comment>
				<variableInit value="0.1"></variableInit>
			</variables>
			<variables name="Vmax" typeName="REAL">
				<comment>об'єм ємності, м3</comment>
				<variableInit value="10"></variableInit>
			</variables>
			<variables name="Sv" typeName="REAL">
				<comment>поперечний переріз ємності, м2 </comment>
				<variableInit value="1"></variableInit>
			</variables>
			<variables name="V0" typeName="REAL">
				<comment>початк. обєм рідини  в ємності, м3</comment>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="T0" typeName="REAL">
				<comment>початк. темпеаратура рідини в ємності, м3</comment>
				<variableInit value="20"></variableInit>
			</variables>
			<variables name="Ta0" typeName="REAL">
				<comment>початк. температура теплоносія в кожусі, град С</comment>
				<variableInit value="20"></variableInit>
			</variables>
			<variables name="Sa" typeName="REAL">
				<comment>повна поверхня теплообміну кожуха, м2</comment>
				<variableInit value="10"></variableInit>
			</variables>
			<variables name="C" typeName="REAL">
				<comment>теплоємність рідини, кДж/(кг*К)</comment>
				<variableInit value="4.19 "></variableInit>
			</variables>
			<variables name="Ca" typeName="REAL">
				<comment>теплоємність теплоносія, кДж/(кг*К)</comment>
				<variableInit value="4.19 "></variableInit>
			</variables>
			<variables name="k" typeName="REAL">
				<comment>коефіцієнт теплопередачі, кВт/(м2*градС)</comment>
				<variableInit value="2"></variableInit>
			</variables>
			<variables name="ro" typeName="REAL">
				<comment>густина рідини, кг*м3</comment>
				<variableInit value="1000 "></variableInit>
			</variables>
			<variables name="roa" typeName="REAL">
				<comment>густина теплоносія, кг*м3</comment>
				<variableInit value="1000 "></variableInit>
			</variables>
			<variables name="Va" typeName="REAL">
				<comment>об'єм кожуха, м3</comment>
				<variableInit value="1"></variableInit>
			</variables>
			<variables name="La" typeName="REAL">
				<comment>висота кожуха, м</comment>
				<variableInit value="1"></variableInit>
			</variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="K1" typeName="REAL">
				<comment>коефіцієнт </comment>
			</variables>
			<variables name="K2" typeName="REAL">
				<comment>коефіцієнт</comment>
			</variables>
			<variables name="Vold" typeName="REAL">
				<comment>об'єм на попередньому кроці, м3</comment>
			</variables>
			<variables name="S" typeName="REAL">
				<comment>ефективна поверхня теплообміну кожуха з ємністю, м2/с</comment>
			</variables>
		</privateLocalVariables>
		<FBProgram name="TankT">
			<STSource>if init then 
	V:=V0; T:=T0; Ta:=Ta0; 
end_if;
(*-------розрахунок обєму*)
Vold:=V;
V:=V+d_t*(Fin-Fout); 
if V&lt;0.0 then V:=0.0; end_if;
if V&gt;Vmax then V:=Vmax;end_if;
L:=V/Sv;
(*--------розрахунок температур*)
if L&gt;La then S:=(L/La)*Sa; else S:=Sa; end_if;
K1:=k*S/(ro*C);
K2:=k*S/(roa*Ca);
if V&gt;Vmax/1000.0 then (*обєм відмінний від нуля*) 
	if V&lt;Vmax then (*ємність не повна*)
		T:=T*(Vold/V)+(d_t/V)*(Fin*Tin+K1*(Ta-T)-Fout*T);
	else (*ємність повна*) 
		T:=T+(d_t/Vmax)*K1*(Ta-T);
	end_if;
	Ta:=Ta+(d_t/Va)*(Fa*(Tain-Ta)-K2*(Ta-T));
else (*порожня ємінсть*)
	T:=Tin; Ta:=Ta+(d_t/Va)*(Fa*(Tain-Ta));
end_if;

</STSource>
		</FBProgram>
	</FBSource>
	<DDTSource DDTName="ACTTR_CFG" version="0.09" dateTime="dt#2022-06-25-18:40:57">
		<attribute name="TypeSignatureCheckSumString" value="BA86"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>ідентифікатор</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>ідентифікатор класу</comment>
			</variables>
			<variables name="STA" typeName="ACTTR_STA">
				<comment>біти стану</comment>
			</variables>
			<variables name="ALM" typeName="ACTTR_ALM">
				<comment>біти тривог</comment>
			</variables>
			<variables name="CMD" typeName="ACTTR_CMD">
				<comment>біти команд</comment>
			</variables>
			<variables name="PRM" typeName="ACTTR_PRM">
				<comment>біти параметрыв</comment>
			</variables>
			<variables name="STAHMI1" typeName="INT">
				<comment>біти стану для НМІ</comment>
			</variables>
			<variables name="STAHMI2" typeName="INT">
				<comment>біти стану для НМІ</comment>
			</variables>
			<variables name="ALMHMI1" typeName="INT">
				<comment>біти тривог для НМІ</comment>
			</variables>
			<variables name="ALMHMI2" typeName="INT">
				<comment>біти тривог для НМІ</comment>
			</variables>
			<variables name="CMDHMI" typeName="INT">
				<comment>команди НМІ</comment>
			</variables>
			<variables name="PRMHMI" typeName="INT">
				<comment>параметри НМІ</comment>
			</variables>
			<variables name="T_DEASP" typeName="UINT">
				<comment>час затримки тривоги 0.1 с</comment>
			</variables>
			<variables name="T_OPNSP" typeName="UINT">
				<comment>Максимальний час відкриття в 0.1 секундах</comment>
			</variables>
			<variables name="POS" typeName="REAL">
				<comment>позиціяВМ (0-100%) - ЗВОРОТНІЙ ЗВЯЗОК</comment>
			</variables>
			<variables name="rez" typeName="INT"></variables>
			<variables name="STEP1" typeName="UINT">
				<comment>крок</comment>
			</variables>
			<variables name="CNTPER" typeName="UINT">
				<comment>кількість перестановок</comment>
			</variables>
			<variables name="CNTALM" typeName="UINT">
				<comment>кількість тривог</comment>
			</variables>
			<variables name="T_STEP1" typeName="UDINT">
				<comment>Плинний час кроку в мс</comment>
			</variables>
			<variables name="T_PREV" typeName="UDINT">
				<comment>час в мс з попереднього виклику, береться зі структури PLC_CFG.TQMS</comment>
			</variables>
			<variables name="VALPREV" typeName="REAL">
				<comment>значення на попередньому циклі</comment>
			</variables>
			<variables name="MVAL" typeName="REAL">
				<comment>значення в ручному режимі</comment>
			</variables>
			<variables name="POWER_IN" typeName="REAL">
				<comment>потужність, кВт</comment>
			</variables>
			<variables name="CPOS" typeName="REAL">
				<comment>позиціяВМ (0-100%) - ЗАДАНЕ ЗНАЧЕННЯ</comment>
			</variables>
			<variables name="SPD" typeName="INT">
				<comment>Обрахунок швидкості обертання ДАТЧЧИК 1, %</comment>
			</variables>
			<variables name="SPD2" typeName="INT">
				<comment>Обрахунок швидкості обертання ДАТЧЧИК 2, %</comment>
			</variables>
			<variables name="SPDWRNSP" typeName="UINT">
				<comment>вставка попередження на пробуксовку привода, %</comment>
			</variables>
			<variables name="SPDALMSP" typeName="UINT">
				<comment>вставка тривоги на пробуксовку привода, %</comment>
			</variables>
			<variables name="STRT_DELAY" typeName="UINT">
				<comment>ЗАТРИМКА НА ВКЛЮЧЕННЯ 0.1 С</comment>
			</variables>
			<variables name="STOP_DELAY" typeName="UINT">
				<comment>ЗАТРИМКА НА ВИКЛЮЧЕННЯ 0.1 С</comment>
			</variables>
			<variables name="TQ_TOTAL" typeName="UDINT">
				<comment>Загальний час напрацювання в хв</comment>
			</variables>
			<variables name="TQ_LAST" typeName="UDINT">
				<comment>Час роботи з останнього пуску в с</comment>
			</variables>
			<variables name="FRQ_IN" typeName="REAL">
				<comment>поточна частота</comment>
			</variables>
			<variables name="FRQ_OUT" typeName="REAL">
				<comment>задана частота</comment>
			</variables>
			<variables name="CURR_IN" typeName="REAL">
				<comment>струм зворотній звязок</comment>
			</variables>
			<variables name="SPDMON_DELAY" typeName="UINT">
				<comment>затримка на початок обрахунку швидкості 0.1 с</comment>
			</variables>
			<variables name="MSG" typeName="UINT">
				<comment>повідомлення</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="SUB_REAL" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Subtraction</comment>
		<attribute name="TypeDescriptiveForm" value="  The function subtracts the value at the input IN2 from the value at the input IN1  and assigns the result to the output OUT.&#xA;&#xA;  The data types of all input values and that of the output value must be identical.&#xA;&#xA;  Formula:    OUT = IN1 - IN2&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="BCA6"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Minuend</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="IN2" typeName="REAL">
					<comment>Subtrahend</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Difference</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="AND_BOOL" version="1.00" dateTime="dt#2018-07-17-10:59:38">
		<comment>AND function</comment>
		<attribute name="TypeDescriptiveForm" value="  The function links (acc. to AND logic) the bit sequences at the inputs and assigns  the result to the output. The AND operation is performed bit-by-bit.&#xA;&#xA;  The data types of all input values and output values must be identical.&#xA;  The number of inputs can be increased (max 32).&#xA;&#xA;  Note: This function is not available with boolean variables in LD (Ladder Diagram)&#xA;        since the same functionality can be achieved there with contacts.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="DD29"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="BOOL">
					<comment>Input bit sequence (Extensible)</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Output bit sequence</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="DRV_CFG" version="0.04" dateTime="dt#2022-06-23-20:36:35">
		<attribute name="TypeSignatureCheckSumString" value="DBE8"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>ідентифікатор</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>ідентифікатор класу</comment>
			</variables>
			<variables name="STA" typeName="INT">
				<comment>біти стану</comment>
			</variables>
			<variables name="STA_b0" typeName="BOOL">
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA_b1" typeName="BOOL">
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA_MAINT" typeName="BOOL">
				<comment>=1 виведений з обслуговування</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA_STOPING" typeName="BOOL">
				<comment>=1 Зупиняється</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA_STRTING" typeName="BOOL">
				<comment>=1 Запускається</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA_STOPED" typeName="BOOL">
				<comment>=1 Зупинений(16#0100)</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA_ISANALOG" typeName="BOOL">
				<comment>=1 з аналоговим керуванням (для зурнчості відображення)</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA_ISREVERS" typeName="BOOL">
				<comment>=1 - пуск з реверсом</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA_WRKED" typeName="BOOL">
				<comment>=1 В роботі</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA_DISP" typeName="BOOL">
				<comment>=1 дистанційний режим (з ПК/ОП) (16#0200)</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA_MANBX" typeName="BOOL">
				<comment>=1 Ручний зі щита (за зворотнім зв'язком)</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA_INIOTBUF" typeName="BOOL">
				<comment>=1 - змінна в IOT буфері</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA_INBUF" typeName="BOOL">
				<comment>=1 - змінна в буфері</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA_FRC" typeName="BOOL">
				<comment>=1 хоча би одна зі змінних в об’єкті форсована (для зручності відображення при наладці)</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA_SML" typeName="BOOL">
				<comment>=1 режим симуляції</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA_BLCK" typeName="BOOL">
				<comment>=1 Заблокований</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="ALM" typeName="INT">
				<comment>біти тривог</comment>
			</variables>
			<variables name="ALM_ALMSTRT" typeName="BOOL">
				<comment>=1 Не включився (скидається при зміні команди або стану) датчика)</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="ALM_ALMSTP" typeName="BOOL">
				<comment>=1 Не відключився (скидається при зміні команди або стану) датчика)</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="ALM_ALMSHFT" typeName="BOOL">
				<comment>=1 Порушення стану</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="ALM_ALMINVRTR" typeName="BOOL">
				<comment>=1 помилка перетворювача частоти</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="ALM_ALMPWR" typeName="BOOL">
				<comment>=1 відсутнє живлення контактора</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="ALM_b5" typeName="BOOL">
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="ALM_ALM" typeName="BOOL">
				<comment>=1 Помилка приводу (по OR)</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="ALM_WRN" typeName="BOOL">
				<comment>=1 Попередження приводу (по OR)</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="ALM_ALMBELL" typeName="BOOL">
				<comment>=1 Команда включення дзвоника (на один цикл ПЛК)</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="ALM_b9" typeName="BOOL">
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="ALM_b10" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="ALM_b11" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="ALM_b12" typeName="BOOL">
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="ALM_b13" typeName="BOOL">
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="ALM_b14" typeName="BOOL">
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="ALM_b15" typeName="BOOL">
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="CMD" typeName="ACTTR_CMD">
				<comment>команда</comment>
			</variables>
			<variables name="PRM" typeName="ACTTR_PRM">
				<comment>біти параметрів</comment>
			</variables>
			<variables name="SPD" typeName="REAL">
				<comment>позиціяВМ (0-100%) - ЗВОРОТНІЙ ЗВЯЗОК</comment>
			</variables>
			<variables name="CSPD" typeName="REAL">
				<comment>позиціяВМ (0-100%) - ЗАДАНЕ ЗНАЧЕННЯ</comment>
			</variables>
			<variables name="T_DEASP" typeName="UINT">
				<comment>час затримки тривоги 0.1 с</comment>
			</variables>
			<variables name="STEP1" typeName="UINT">
				<comment>крок</comment>
			</variables>
			<variables name="CNTPER" typeName="UINT">
				<comment>кількість перестановок</comment>
			</variables>
			<variables name="CNTALM" typeName="UINT">
				<comment>кількість тривог</comment>
			</variables>
			<variables name="T_STEP1" typeName="UDINT">
				<comment>Плинний час кроку в мс</comment>
			</variables>
			<variables name="T_PREV" typeName="UDINT">
				<comment>час в мс з попереднього виклику, береться зі структури PLC_CFG.TQMS</comment>
			</variables>
			<variables name="TQ_TOTAL" typeName="UDINT">
				<comment>Загальний час напрацювання в хв</comment>
			</variables>
			<variables name="TQ_LAST" typeName="UDINT">
				<comment>Час роботи з останнього пуску в с</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="LT_REAL" version="1.00" dateTime="dt#2018-07-17-11:08:10">
		<comment>Less than</comment>
		<attribute name="TypeDescriptiveForm" value="  The function checks the values of successive inputs for an increasing sequence or equality.  The data types of all input values must be identical.&#xA;  The number of inputs can be increased (max 32).&#xA;  STRING variables are compared using the alphabet; variables at the end of the alphabet are&#xA;  higher priority expressions than those at the front.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="06C4"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Input 1..32</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="CH_BUF" version="0.01" dateTime="dt#2022-01-04-12:22:37">
		<attribute name="TypeSignatureCheckSumString" value="FD87"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>Унікальний ідентифікатор</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>ідентифікатор класу</comment>
			</variables>
			<variables name="STA" typeName="INT">
				<comment>біти статусу</comment>
			</variables>
			<variables name="CMD" typeName="INT">
				<comment>командне слово</comment>
			</variables>
			<variables name="VAL" typeName="INT">
				<comment>значення змінної</comment>
			</variables>
			<variables name="VARID" typeName="UINT">
				<comment>ID привязаної змінної</comment>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="DOVARFN" version="0.17" dateTime="dt#2022-07-26-10:44:23">
		<attribute name="TypeCodeCheckSumString" value="351E"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="3184"></attribute>
		<inOutParameters>
			<variables name="CHCFG" typeName="CH_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="DOVARCFG" typeName="DOVAR_CFG">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="DOVARHMI" typeName="DOVAR_HMI">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="VARBUF" typeName="VARBUF">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
			<variables name="CHDO" typeName="ARRAY[0..32] OF CH_CFG">
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
		</inOutParameters>
		<publicLocalVariables>
			<variables name="IDMIN" typeName="UINT"></variables>
			<variables name="IDMAX" typeName="UINT"></variables>
			<variables name="VARBUFIN" typeName="VARBUF"></variables>
			<variables name="VARBUFOUT" typeName="VARBUF"></variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="VRAW" typeName="BOOL"></variables>
			<variables name="VAL" typeName="BOOL"></variables>
			<variables name="BAD" typeName="BOOL"></variables>
			<variables name="DLNK" typeName="BOOL"></variables>
			<variables name="ENBL" typeName="BOOL"></variables>
			<variables name="VALPRV" typeName="BOOL"></variables>
			<variables name="MVAL" typeName="BOOL"></variables>
			<variables name="INBUF" typeName="BOOL"></variables>
			<variables name="FRC" typeName="BOOL"></variables>
			<variables name="SML" typeName="BOOL"></variables>
			<variables name="PRM_INVERSE" typeName="BOOL"></variables>
			<variables name="PRM_QALENBL" typeName="BOOL"></variables>
			<variables name="PRM_DSBL" typeName="BOOL"></variables>
			<variables name="CMDLOAD" typeName="BOOL"></variables>
			<variables name="CMD" typeName="UINT"></variables>
			<variables name="VARENBL" typeName="BOOL"></variables>
			<variables name="T_STEPMS" typeName="UDINT"></variables>
			<variables name="dT1" typeName="UDINT"></variables>
			<variables name="PRM_STATICMAP" typeName="BOOL"></variables>
		</privateLocalVariables>
		<FBProgram name="DOVARFN">
			<STSource>
(*ініціалізація змінної на першому циклі обробки*)
IF PLCCFG.STA_SCN1 THEN
    DOVARCFG.CLSID := 16#1020; (*присвоєння ідентифікатора класу*)
    DOVARCFG.PRM_DSBL := FALSE; (*активація змінної*)
    DOVARCFG.T_PREV := PLCCFG.TQMS; (*збереження часу виклику*)
    IF DOVARCFG.CHID = 0 THEN (*якщо логіний номер каналу на заданий - записати значення по замовчування *)
        DOVARCFG.CHID := DOVARCFG.CHIDDF;
    END_IF;

    (*запис сирого значення з каналу для подальшої обробки*)
    IF CHCFG.ID &gt; 0 THEN
        CHCFG.STA_VALB := DOVARCFG.STA_VALB;
    ELSE
        CHCFG.STA_VALB := 0;
    END_IF;

    DOVARCFG.T_STEP1 := 0; (*онулення часу кроку*)
    DOVARCFG.STEP1 := 400; (*переведення на крок DO=0*)

    (*визначення діапазонів ідентифікаторів змінної*)
    IF DOVARCFG.ID&gt;0 THEN
    	IF DOVARCFG.ID&lt;IDMIN THEN IDMIN:=DOVARCFG.ID; END_IF;
    	IF DOVARCFG.ID&gt;IDMAX THEN IDMAX:=DOVARCFG.ID; END_IF;
    END_IF;

    RETURN;
END_IF;

(*зчитування статусних бітів з технологічної змінної у внутрішні змінні*)
VRAW := DOVARCFG.STA_VRAW;
VAL := DOVARCFG.STA_VALB;
BAD := DOVARCFG.STA_BAD;
DLNK := DOVARCFG.STA_DLNK;
ENBL := DOVARCFG.STA_ENBL;
VALPRV := DOVARCFG.STA_VALPRV;
MVAL := DOVARCFG.STA_MVAL;
INBUF := DOVARCFG.STA_INBUF;
FRC := DOVARCFG.STA_FRC;
SML := DOVARCFG.STA_SML;
CMDLOAD := DOVARCFG.STA_CMDLOAD;

(*зчитування параметричних бітів з технологічної змінної у внутрішні змінні*)
PRM_INVERSE := DOVARCFG.PRM_INVERSE;
PRM_QALENBL := DOVARCFG.PRM_QALENBL;
PRM_DSBL := DOVARCFG.PRM_DSBL;
PRM_STATICMAP := DOVARCFG.PRM_STATICMAP;

INBUF := (DOVARCFG.ID = VARBUF.ID) AND (DOVARCFG.CLSID = VARBUF.CLSID); (*змінна в буфері якщо співпадає ідентифікатор змінної та ідентифікатор класу*)
CMDLOAD := DOVARHMI.STA.15; (*команда запису в буфер з НМІ змінної*)
CMD := 0; (*онулення внутрішньої команда*)
DLNK := (CHCFG.ID &gt; 0); (*змінна привязана до каналу якщо канал має реальний ідентифікатор (не 0 - не молоко)*)
VARENBL := NOT PRM_DSBL AND DLNK; (*змінна задіяна якщо привязана до каналу і не активний параметр змінна не задіяна*)
VRAW := CHCFG.STA_VALB; (*зчитування сирого значення з каналу*)
T_STEPMS := DOVARCFG.T_STEP1; (*запамятовування часу циклу в мс*)

(*реалізація алгоритму ping-pong*)
IF DLNK THEN
    CHCFG.STA_PNG := true;
    CHCFG.VARID := DOVARCFG.ID;
END_IF;

(*якщо змінна не задіяна не рахуємо час, скидаємо стан*)
IF NOT VARENBL THEN
    DOVARCFG.T_STEP1 := 0;
    DOVARCFG.STEP1 := 400;
END_IF;

(*визначення часу між викликами функції по різниці між мілісікундним лічильником та часом який пройшов з попереднього виклику *)
dT1 := PLCCFG.TQMS - DOVARCFG.T_PREV;

(* широкомовне дефорсування*) 
IF PLCCFG.CMD = 16#4302 THEN
    FRC := false; (*дефорсувати об'єкт типу*)
END_IF;

(*вибір джерела конфігураційної/керівної команди згідно пріоритету якщо команди надійшли одночасно*)
IF CMDLOAD THEN (*команда запису в буфер - команда з НМІ*)
    CMD := 16#0100;
ELSIF INBUF AND VARBUF.CMD &lt;&gt; 0 THEN (*команда з буферу*)
    CMD := VARBUF.CMD;
END_IF;

(*commands*)
CASE CMD OF
    16#0001: (*записати 1*)
        IF FRC AND INBUF THEN
            DOVARCFG.VALI := 1;
            VARBUF.VALR:=1.0;
            VAL := true;
            DOVARCFG.STEP1 := 401;
            DOVARCFG.T_STEP1 := 0;
        END_IF;
    16#0002: (*записати 0*)
        IF FRC AND INBUF THEN
            DOVARCFG.VALI := 0;
            VARBUF.VALR:=0.0;
            VAL := false;
            DOVARCFG.STEP1 := 400;
            DOVARCFG.T_STEP1 := 0;
        END_IF;
    16#0003: (*TOGGLE*)
        IF FRC AND INBUF THEN
            IF DOVARCFG.VALI &gt; 0 THEN
                DOVARCFG.VALI := 0;
                VARBUF.VALR:=0.0;
                VAL := false;
                DOVARCFG.STEP1 := 400;
                DOVARCFG.T_STEP1 := 0;
            ELSE
                DOVARCFG.VALI := 1;
                VARBUF.VALR:=1.0;
                VAL := true;
                DOVARCFG.STEP1 := 401;
                DOVARCFG.T_STEP1 := 0;
            END_IF;
        END_IF;
    16#0100: (*прочитати конфігурацію*)
        (* MSG 200-Ok 400-Error
        // 200 - Дані записані
        // 201 - Дані прочитані 
        // 403 - канал вже зайнятий 
        // 404 - номер каналу не відповідає діапазону   
	// 405 - активна статична адресація каналів *)
        VARBUF.MSG:=201; 

        (*зчитати ідентифікатор змінної та ідентифікатор класу*)
	VARBUF.ID := DOVARCFG.ID;
        VARBUF.CLSID := DOVARCFG.CLSID;

        (*зчитати бітові параметри*)
        VARBUF.PRM.2 := PRM_INVERSE;
        VARBUF.PRM.6 := PRM_QALENBL;
        VARBUF.PRM.7 := PRM_DSBL;
        VARBUF.PRM.14 := PRM_STATICMAP;
        
        (*зчитати параметри*)
        VARBUF.CHID := DOVARCFG.CHID;

        (*зчитати значення змінної для безударного форсування*)
        VARBUF.VALR := INT_TO_REAL(DOVARCFG.VALI);
        
    16#0101: (*записати конфігурацію*)
        (* MSG 200-Ok 400-Error
        // 200 - Дані записані
        // 201 - Дані прочитані 
        // 403 - канал вже зайнятий 
        // 404 - номер каналу не відповідає діапазону   *)
	VARBUF.MSG:=200; 

        (*записати бітові параметри*)
        PRM_INVERSE := VARBUF.PRM.2;
        PRM_QALENBL := VARBUF.PRM.6;
        PRM_DSBL := VARBUF.PRM.7;
	PRM_STATICMAP := VARBUF.PRM.14;
        
        (*алгоритм для зміни номера логічного каналу при перевірці його на коректність*)
	IF NOT PRM_STATICMAP THEN (* зміна логічного номеру каналу тільки при неактивна статичн адресація*)
           IF VARBUF.CHID&gt;=0 AND VARBUF.CHID &lt;= INT_TO_UINT(PLCCFG.DOCNT) THEN (* якщо логічний номер канал менший за кількість каналів*)
              IF CHDO[VARBUF.CHID].VARID = 0 THEN  (* якщо логічний номер канал нульовий - вільний *)
                 DOVARCFG.CHID := VARBUF.CHID; (* змінити логічний номер каналу *)
              ELSIF VARBUF.CHID &lt;&gt; DOVARCFG.CHID THEN (* інакше вивести помилку про зайнятість каналу *)
                 VARBUF.MSG := 403;(* канал вже зайнятий*)
              END_IF;
           ELSE 
              VARBUF.MSG := 404; (*номер каналу не відповідає діапазону*)
           END_IF;
	ELSIF VARBUF.CHID &lt;&gt; DOVARCFG.CHID THEN (* інакше вивести помилку активна статична адресація каналів *)
           VARBUF.MSG := 405;(* активна статична адресація каналів*)
        END_IF;        
        IF INBUF THEN (*оновити логічний номер каналу після запису якщо змінна ще в буфері*)
           VARBUF.CHID := DOVARCFG.CHID;
        END_IF;
    16#0102: (*записати значення за замовченням*)
        DOVARCFG.CHID := DOVARCFG.CHIDDF;
    16#0300: (*перемкнути форсування*)
        FRC := NOT FRC;
    16#0301: (*ввімкнути форсування*)
        FRC := true;
    16#0302: (*вимкнути форсування*)
        FRC := false;
    16#0311: (* імітувати*)
        SML := true;
    16#0312: (* зняти режим імітації*)
        SML := false;
END_CASE;

(*обробка значень*)
IF FRC THEN (*режим форсування*)
    IF INBUF THEN
        DOVARCFG.VALI := REAL_TO_INT(VARBUF.VALR);
    END_IF;
    VAL := DOVARCFG.VALI &gt; 0;
    IF VAL THEN
        DOVARCFG.STEP1 := 401;
    ELSE
        DOVARCFG.STEP1 := 400;
    END_IF;
ELSE (*обробка нефорсованого значення - нормальна обробка змінної*)
    IF VAL THEN
        DOVARCFG.VALI := 1;
        DOVARCFG.STEP1 := 401;
    ELSE
        DOVARCFG.VALI := 0;
        DOVARCFG.STEP1 := 400;
    END_IF;
END_IF;

(*визначення фронту для оновлення часу стану*)
IF VAL &lt;&gt; VALPRV THEN
    DOVARCFG.T_STEP1 := 0;
END_IF;

(*запис значення на фізичний канал лише при активації змінної*)
IF VARENBL THEN
    IF PRM_INVERSE THEN (*реалізація функції інверсії*)
        VRAW := NOT VAL;
    ELSE
        VRAW := VAL;
    END_IF;
    IF NOT SML THEN (* режим симуляції - вихідне значення не змінюється *)
        CHCFG.STA_VALB := VRAW;
    END_IF;
END_IF;

BAD := CHCFG.STA_BAD AND PRM_QALENBL AND VARENBL AND NOT SML; (*тривога достовірності береться з привязаного фізичного каналу*)

(*передача тривог для змінної PLCCFG для формування загального статусного біта і визначення нової тривоги*)
IF BAD THEN
    PLCCFG.ALM_BAD := true;
    PLCCFG.CNTBAD := PLCCFG.CNTBAD + 1;
    IF NOT DOVARCFG.STA_BAD THEN
        PLCCFG.ALM_NWBAD := true;
    END_IF;
END_IF;

(*передача статусних бітів для змінної PLCCFG для формування загального статусного біта*)
IF FRC THEN
    PLCCFG.STA_FRC1 := true;
    PLCCFG.CNTFRC := PLCCFG.CNTFRC + 1;
END_IF;
IF SML THEN
    PLCCFG.STA_SML := true;
END_IF;

(*передача статусних бітів з внутрішніх змінних в технологічну змінну*)
DOVARCFG.STA_VRAW := VRAW;
DOVARCFG.STA_VALB := VAL;
DOVARCFG.STA_BAD := BAD;
DOVARCFG.STA_DLNK := DLNK;
DOVARCFG.STA_ENBL :=  VARENBL;
DOVARCFG.STA_VALPRV:=VAL;
DOVARCFG.STA_MVAL := DOVARCFG.VALI &gt; 0;
DOVARCFG.STA_INBUF := INBUF;
DOVARCFG.STA_FRC := FRC;
DOVARCFG.STA_SML := SML;
DOVARCFG.STA_CMDLOAD := FALSE; (*онулення біта запису в буфер*)

(*передача параметричних бітів з внутрішніх змінних в технологічну змінну*)
DOVARCFG.PRM_INVERSE := PRM_INVERSE;
DOVARCFG.PRM_QALENBL := PRM_QALENBL;
DOVARCFG.PRM_DSBL := PRM_DSBL;
DOVARCFG.PRM_STATICMAP := PRM_STATICMAP;

DOVARHMI.STA := DOVARCFG.STA; (*передача статусних бітів з конфігураційної частини в НМІ*)

DOVARCFG.T_PREV := PLCCFG.TQMS; (*запамятовування часу останнього виклику екземпляра функції*)

(*підрахунок часу стану та обмеження його по верхній межі діапазону*)
DOVARCFG.T_STEP1 := DOVARCFG.T_STEP1 + dT1;
IF DOVARCFG.T_STEP1 &gt; 16#7FFF_FFFF THEN
    DOVARCFG.T_STEP1 := 16#7FFF_FFFF;
END_IF;

(*автоматичне оновлення якщо змінна записана в буфер*)
IF INBUF THEN
    VARBUF.CMD := 0;
    VARBUF.VALR := INT_TO_REAL(DOVARCFG.VALI);
    VARBUF.STA := DOVARCFG.STA;
    VARBUF.STEP1 := DOVARCFG.STEP1;
    VARBUF.T_STEP1 := DOVARCFG.T_STEP1;

(*зчитування статусних бітів фізичного каналу технологічної змінної*)
    VARBUF.CH_CLSID := CHCFG.CLSID;
    VARBUF.CH_STA.0 := CHCFG.STA_VRAW;
    VARBUF.CH_STA.1 := CHCFG.STA_VALB;
    VARBUF.CH_STA.2 := CHCFG.STA_BAD;
    VARBUF.CH_STA.3 := CHCFG.STA_b3;
    VARBUF.CH_STA.4 := CHCFG.STA_PNG;
    VARBUF.CH_STA.5 := CHCFG.STA_ULNK;
    VARBUF.CH_STA.6 := CHCFG.STA_MERR;
    VARBUF.CH_STA.7 := CHCFG.STA_BRK;
    VARBUF.CH_STA.8 := CHCFG.STA_SHRT;
    VARBUF.CH_STA.9 := CHCFG.STA_NBD;
    VARBUF.CH_STA.10 := CHCFG.STA_b10;
    VARBUF.CH_STA.11 := CHCFG.STA_INIOTBUF;
    VARBUF.CH_STA.12 := CHCFG.STA_INBUF;
    VARBUF.CH_STA.13 := CHCFG.STA_FRC;
    VARBUF.CH_STA.14 := CHCFG.STA_SML;
    VARBUF.CH_STA.15 := CHCFG.STA_CMDLOAD;
END_IF;

(*реалізація читання конфігураційних даних в буфер out*)
IF (uint_to_word(DOVARCFG.CLSID) AND 16#FFF0)=(uint_to_word(VARBUFIN.CLSID) AND 16#FFF0) AND DOVARCFG.ID=VARBUFIN.ID AND VARBUFIN.CMD = 16#100 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані 
   // 403 - канал вже зайнятий 
   // 404 - номер каналу не відповідає діапазону   *)
   VARBUFOUT.MSG:=201; 

   VARBUFOUT.PRM.2 := DOVARCFG.PRM_INVERSE;
   VARBUFOUT.PRM.6 := DOVARCFG.PRM_QALENBL;
   VARBUFOUT.PRM.7 := DOVARCFG.PRM_DSBL;
   VARBUFOUT.PRM.14 := DOVARCFG.PRM_STATICMAP;
        
   VARBUFOUT.ID := DOVARCFG.ID;
   VARBUFOUT.CLSID := DOVARCFG.CLSID;
   VARBUFOUT.CHID := DOVARCFG.CHID;
   VARBUFOUT.VALR := INT_TO_REAL(DOVARCFG.VALI);

   VARBUFIN.CMD :=0; 
end_if;  

(*реалізація запису конфігураційних даних з буфер in в технологічну змінну*)
IF (uint_to_word(DOVARCFG.CLSID) AND 16#FFF0)=(uint_to_word(VARBUFIN.CLSID) AND 16#FFF0) AND DOVARCFG.ID=VARBUFIN.ID AND VARBUFIN.CMD = 16#101 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані 
   // 403 - канал вже зайнятий 
   // 404 - номер каналу не відповідає діапазону   *)
   
   VARBUFOUT:=VARBUFIN;

   DOVARCFG.PRM_INVERSE := VARBUFIN.PRM.2;
   DOVARCFG.PRM_QALENBL := VARBUFIN.PRM.6;
   DOVARCFG.PRM_DSBL := VARBUFIN.PRM.7;
   DOVARCFG.PRM_STATICMAP:=  VARBUFIN.PRM.14;
        
   VARBUFOUT.MSG:=200; 
   IF NOT DOVARCFG.PRM_STATICMAP THEN 
      IF VARBUFIN.CHID&gt;=0 AND VARBUFIN.CHID &lt;= INT_TO_UINT(PLCCFG.DOCNT) THEN
         IF CHDO[VARBUFIN.CHID].VARID = 0 THEN 
            DOVARCFG.CHID := VARBUFIN.CHID;
         ELSIF VARBUFIN.CHID &lt;&gt; DOVARCFG.CHID THEN 
            VARBUFOUT.MSG := 403;(* канал вже зайнятий*)
         END_IF;
      ELSE 
         VARBUFOUT.MSG := 404; (*номер каналу не відповідає діапазону*)
      END_IF;
   ELSIF VARBUFIN.CHID &lt;&gt; DOVARCFG.CHID THEN (* інакше вивести помилку активна статична адресація каналів *)
      VARBUFOUT.MSG := 405;(* активна статична адресація каналів*)
   END_IF; 

   VARBUFIN.CMD :=0; 
end_if;  


</STSource>
		</FBProgram>
	</FBSource>
	<DDTSource DDTName="DIH" version="0.01" dateTime="dt#2022-04-28-15:20:11">
		<attribute name="TypeSignatureCheckSumString" value="811E"></attribute>
		<structure>
			<variables name="T1_VSLD_SOPN" typeName="DIVAR_HMI">
				<comment>клапан набору Т1 відкритий</comment>
			</variables>
			<variables name="T2_VSLD_SOPN" typeName="DIVAR_HMI">
				<comment>клапан набору Т2 відкритий</comment>
			</variables>
			<variables name="REZDI1" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI2" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="T1_VSLD_SCLS" typeName="DIVAR_HMI">
				<comment>клапан набору Т1 закритий</comment>
			</variables>
			<variables name="T2_VSLD_SCLS" typeName="DIVAR_HMI">
				<comment>клапан набору Т2 закритий</comment>
			</variables>
			<variables name="T1_VSUNL_SCLS" typeName="DIVAR_HMI">
				<comment>клапан зливу Т1 закритий</comment>
			</variables>
			<variables name="T2_VSUNL_SCLS" typeName="DIVAR_HMI">
				<comment>клапан зливу T2 закритий</comment>
			</variables>
			<variables name="D1_VSLD_SCLS" typeName="DIVAR_HMI">
				<comment>клапан набору D1 закритий</comment>
			</variables>
			<variables name="D2_VSLD_SCLS" typeName="DIVAR_HMI">
				<comment>клапан набору D2 закритий</comment>
			</variables>
			<variables name="D1_VSUNL_SCLS" typeName="DIVAR_HMI">
				<comment>клапан зливу D1 закритий</comment>
			</variables>
			<variables name="D2_VSUNL_SCLS" typeName="DIVAR_HMI">
				<comment>клапан зливу D2 закритий</comment>
			</variables>
			<variables name="D1_LSH" typeName="DIVAR_HMI">
				<comment>сигналізатор верхнього рівня D1</comment>
			</variables>
			<variables name="D1_LSL" typeName="DIVAR_HMI">
				<comment>сигналізатор нижнього рівня D1</comment>
			</variables>
			<variables name="D2_LSH" typeName="DIVAR_HMI">
				<comment>сигналізатор верхнього рівня D2</comment>
			</variables>
			<variables name="D2_LSL" typeName="DIVAR_HMI">
				<comment>сигналізатор нижнього рівня D2</comment>
			</variables>
			<variables name="P1_VST1T2_SCLS" typeName="DIVAR_HMI">
				<comment>3-ходовий клапан в позиції T1</comment>
			</variables>
			<variables name="P1_VST1T2_SOPN" typeName="DIVAR_HMI">
				<comment>3-ходовий клапан в позиції T2 </comment>
			</variables>
			<variables name="T2_GSMIX_RUN" typeName="DIVAR_HMI">
				<comment>Контакт пускача двигуна мішалки Т2</comment>
			</variables>
			<variables name="T1_GSMIX_RUN" typeName="DIVAR_HMI">
				<comment>Контакт пускача двигуна мішалки Т1</comment>
			</variables>
			<variables name="REZDI3" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI4" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI5" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI6" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI7" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI8" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI9" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI10" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI11" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI12" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI13" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDI14" typeName="DIVAR_HMI">
				<comment>rez</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="UDINT_TO_REAL" version="1.00" dateTime="dt#2018-07-17-11:09:42">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the UDINT data type to an output value  of the BOOL, BYTE, WORD, DWORD, INT, DINT, UINT, REAL or TIME data type.&#xA;  Note: The function converts strictly in accordance with IEC rules.&#xA;        Since this function has been realized as a generic function,&#xA;        there will also be a few illogical conversions, e.g. UDINT_TO_BOOL.&#xA;  When converting the data type DINT to the BOOL, BYTE, WORD, INT or UINT data type,&#xA;  the least significant bits of the input value are transferred to the output.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="8EEC"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="UDINT">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="ADD_REAL" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Addition</comment>
		<attribute name="TypeDescriptiveForm" value="  The function adds the input values and assigns the result to the output.&#xA;  The data types of all input values and output values must be identical.&#xA;&#xA;  The number of inputs can be increased for all functions (max 32), except in TIME.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="95C2"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Summand (Extensible)</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Sum</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="WRITE_INPUT_INT" version="1.00" dateTime="dt#2018-07-17-10:55:05">
		<comment>This EF is used to simulate (write) a INT value at a %IW input</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="CB70"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="INP" typeName="INT">
					<comment>Value to be assigned to a %IW input</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUTP" typeName="INT">
					<comment>%IW input to be modified</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="ACT" version="0.01" dateTime="dt#2022-04-28-15:20:11">
		<attribute name="TypeSignatureCheckSumString" value="86AE"></attribute>
		<structure>
			<variables name="T1_VRHEA" typeName="VLVA_CFG">
				<comment>клапан нагрівання T1</comment>
			</variables>
			<variables name="T2_VRHEA" typeName="VLVA_CFG">
				<comment>клапан нагрівання T2</comment>
			</variables>
			<variables name="T1_SCMIX" typeName="DRV_CFG">
				<comment>задана швидкість перемішування Т1</comment>
			</variables>
			<variables name="T2_SCMIX" typeName="DRV_CFG">
				<comment>задана швидкість перемішування Т2</comment>
			</variables>
			<variables name="T1_VSLD" typeName="VLVD_CFG">
				<comment>клапан набору Т1 відкрити/закрити</comment>
			</variables>
			<variables name="T2_VSLD" typeName="VLVD_CFG">
				<comment>клапан набору Т2 відкрити/закрити</comment>
			</variables>
			<variables name="T1_VSUNL" typeName="VLVD_CFG">
				<comment>клапан зливу Т1 відкрити/закрити</comment>
			</variables>
			<variables name="T2_VSUNL" typeName="VLVD_CFG">
				<comment>клапан зливу T2 відкрити/закрити</comment>
			</variables>
			<variables name="D1_VSLD" typeName="VLVD_CFG">
				<comment>клапан набору D1 відкрити/закрити</comment>
			</variables>
			<variables name="D2_VSLD" typeName="VLVD_CFG">
				<comment>клапан набору D2 відкрити/закрити</comment>
			</variables>
			<variables name="D1_VSUNL" typeName="VLVD_CFG">
				<comment>клапан зливу D1 відкрити/закрити</comment>
			</variables>
			<variables name="D2_VSUNL" typeName="VLVD_CFG">
				<comment>клапан зливу D2 відкрити/закрити</comment>
			</variables>
			<variables name="P1_VST1T2" typeName="VLVD_CFG">
				<comment>3-ходовий клапан </comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="INT_TO_BOOL" version="1.00" dateTime="dt#2018-07-17-11:09:42">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the INT data type to a  BOOL, BYTE, WORD, DWORD, DINT, UINT UDINT, REAL or TIME output value.&#xA;  Note: The function converts strictly in accordance with IEC rules.&#xA;        Since this function has been realized as a generic function,&#xA;        there will also be a few illogical conversions, e.g. INT_TO_BOOL.&#xA;  Negative input values cannot be converted into data types UINT, UDINT or TIME.&#xA;  When converting an input value from the data type INT into data type WORD,&#xA;  the bit pattern from the input is transferred to the output without being modified.&#xA;  When converting an input value of data type INT into the data types BOOL or BYTE,&#xA;  the least significant bits of the input are transferred to the output.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="397C"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="INT">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="MUX_INT" version="1.00" dateTime="dt#2018-07-17-11:22:10">
		<comment>Multiplexer</comment>
		<attribute name="TypeDescriptiveForm" value="  This function transfers the respective input (IN) to the output  depending on the value at the Selection input (K).&#xA;&#xA;  The number of inputs can be increased (max 32).&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0BC4"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="3F6E"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="K" typeName="INT">
					<comment>Selection input</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="IN0" typeName="ANY">
					<comment>Input (IN0..IN30)</comment>
					<attribute name="PositionPin" value="3"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY">
					<comment>Selected output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="ADD" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Addition</comment>
		<attribute name="TypeDescriptiveForm" value="  The function adds the input values and assigns the result to the output.&#xA;  The data types of all input values and output values must be identical.&#xA;&#xA;  The number of inputs can be increased for all functions (max 32), except in TIME.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="9411"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_NUM">
					<comment>Summand (Extensible)</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_NUM">
					<comment>Sum</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="ACT_to_VLVD" version="0.13" dateTime="dt#2022-08-29-12:01:26">
		<attribute name="TypeCodeCheckSumString" value="5938"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="6000"></attribute>
		<inOutParameters>
			<variables name="VLVDCFG" typeName="VLVD_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="VLVDHMI" typeName="VLVD_HMI">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="ACTCFG" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
		</inOutParameters>
		<FBProgram name="ACT_to_VLVD">
			<STSource>(*  PACFramework SEControlExpertLIB V1.0.0 *)
VLVDCFG.ID:= ACTCFG.ID;
VLVDCFG.CLSID:= ACTCFG.CLSID;
VLVDCFG.CMD:= ACTCFG.CMD;
VLVDCFG.PRM:= ACTCFG.PRM;
VLVDCFG.T_DEASP:= ACTCFG.T_DEASP;
VLVDCFG.T_OPNSP:= ACTCFG.T_OPNSP;
VLVDCFG.POS:= ACTCFG.POS;
VLVDCFG.STEP1:= ACTCFG.STEP1;
VLVDCFG.CNTPER:= ACTCFG.CNTPER;
VLVDCFG.CNTALM:= ACTCFG.CNTALM;
VLVDCFG.T_STEP1:= ACTCFG.T_STEP1;
VLVDCFG.T_PREV:= ACTCFG.T_PREV;

VLVDCFG.STA_IMSTPD:= ACTCFG.STA.STA_IMSTPD;
VLVDCFG.STA_MANRUNING:= ACTCFG.STA.STA_MANRUNING;
VLVDCFG.STA_DBLCKACT:= ACTCFG.STA.STA_DBLCKACT;
VLVDCFG.STA_OPNING:= ACTCFG.STA.STA_OPNING;
VLVDCFG.STA_CLSING:= ACTCFG.STA.STA_CLSING;
VLVDCFG.STA_OPND:= ACTCFG.STA.STA_OPND;
VLVDCFG.STA_CLSD:= ACTCFG.STA.STA_CLSD;
VLVDCFG.STA_MANBXOUT:= ACTCFG.STA.STA_MANBXOUT;
VLVDCFG.STA_WRKED:= ACTCFG.STA.STA_WRKED;
VLVDCFG.STA_DISP:= ACTCFG.STA.STA_DISP;
VLVDCFG.STA_MANBX:= ACTCFG.STA.STA_MANBX;
VLVDCFG.STA_INBUF:= ACTCFG.STA.STA_INBUF;
VLVDCFG.STA_INIOTBUF :=ACTCFG.STA.STA_INIOTBUF;
VLVDCFG.STA_FRC:= ACTCFG.STA.STA_FRC;
VLVDCFG.STA_SML:= ACTCFG.STA.STA_SML;
VLVDCFG.STA_BLCK:= ACTCFG.STA.STA_BLCK;

VLVDCFG.ALM_ALMOPN:= ACTCFG.ALM.ALM_ALMOPN;
VLVDCFG.ALM_ALMCLS:= ACTCFG.ALM.ALM_ALMCLS;
VLVDCFG.ALM_ALMSHFT:= ACTCFG.ALM.ALM_ALMSHFT;
VLVDCFG.ALM_ALMOPN2:= ACTCFG.ALM.ALM_ALMOPN2;
VLVDCFG.ALM_ALMCLS2:= ACTCFG.ALM.ALM_ALMCLS2;
VLVDCFG.ALM_ALM:= ACTCFG.ALM.ALM_ALM;
VLVDCFG.ALM_WRN:= ACTCFG.ALM.ALM_WRN;
VLVDCFG.ALM_ALMSTP:= ACTCFG.ALM.ALM_ALMSTP;
VLVDCFG.ALM_ALMBELL:= ACTCFG.ALM.ALM_ALMBELL;
VLVDCFG.ALM_ALMPWR1:= ACTCFG.ALM.ALM_ALMPWR;
VLVDCFG.ALM_ALMSTPBTN:=ACTCFG.ALM.ALM_ALMSTPBTN;
VLVDCFG.ALM_STOPING:=ACTCFG.STA.STA_STOPING;(*бітів STA не вистачило*)
VLVDCFG.ALM_SEN:=false;
VLVDCFG.ALM_b13:=false;
VLVDCFG.ALM_b14:=false;
VLVDCFG.ALM_b15:=false;

VLVDHMI.CMD:=ACTCFG.CMDHMI;

VLVDHMI.STA := VLVDCFG.STA;

VLVDHMI.ALM :=VLVDCFG.ALM;


VLVDHMI.POS := REAL_TO_INT(VLVDCFG.POS);

</STSource>
		</FBProgram>
	</FBSource>
	<FBSource nameOfFBType="DRV_to_ACT" version="0.05" dateTime="dt#2022-07-16-10:19:13">
		<attribute name="TypeCodeCheckSumString" value="89EC"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="0EDF"></attribute>
		<inOutParameters>
			<variables name="DRVCFG" typeName="DRV_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="DRVHMI" typeName="DRV_HMI">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="ACTCFG" typeName="ACTTR_CFG">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
		</inOutParameters>
		<FBProgram name="DRV_to_ACT">
			<STSource>ACTCFG.ID:=      DRVCFG.ID;
ACTCFG.CLSID:=   DRVCFG.CLSID;
ACTCFG.CMD:=     DRVCFG.CMD;
ACTCFG.PRM:=     DRVCFG.PRM;
ACTCFG.T_DEASP:= DRVCFG.T_DEASP;
ACTCFG.POS:=  DRVCFG.SPD;
ACTCFG.CPOS:=  DRVCFG.CSPD;
ACTCFG.STEP1:=   DRVCFG.STEP1;
ACTCFG.CNTPER:=  DRVCFG.CNTPER;
ACTCFG.CNTALM:=  DRVCFG.CNTALM;
ACTCFG.T_STEP1:= DRVCFG.T_STEP1;
ACTCFG.T_PREV:=  DRVCFG.T_PREV;
ACTCFG.TQ_TOTAL:=DRVCFG.TQ_TOTAL;
ACTCFG.TQ_LAST:= DRVCFG.TQ_LAST;


ACTCFG.STA.STA_MAINT :=   DRVCFG.STA_MAINT;
ACTCFG.STA.STA_STOPING:=  DRVCFG.STA_STOPING;
ACTCFG.STA.STA_STRTING:=  DRVCFG.STA_STRTING;
ACTCFG.STA.STA_STOPED:=   DRVCFG.STA_STOPED;
ACTCFG.STA.STA_ISANALOG:= DRVCFG.STA_ISANALOG;
ACTCFG.STA.STA_ISREVERS:= DRVCFG.STA_ISREVERS;
ACTCFG.STA.STA_WRKED:=    DRVCFG.STA_WRKED;
ACTCFG.STA.STA_DISP:=     DRVCFG.STA_DISP;
ACTCFG.STA.STA_MANBX:=    DRVCFG.STA_MANBX;
ACTCFG.STA.STA_INIOTBUF:= DRVCFG.STA_INIOTBUF;
ACTCFG.STA.STA_INBUF:=    DRVCFG.STA_INBUF;
ACTCFG.STA.STA_FRC:=      DRVCFG.STA_FRC;
ACTCFG.STA.STA_SML:=      DRVCFG.STA_SML;
ACTCFG.STA.STA_BLCK:=     DRVCFG.STA_BLCK;

ACTCFG.ALM.ALM_ALMSTRT:=  DRVCFG.ALM_ALMSTRT;
ACTCFG.ALM.ALM_ALMSTP :=  DRVCFG.ALM_ALMSTP;
ACTCFG.ALM.ALM_ALMSHFT:=  DRVCFG.ALM_ALMSHFT;
ACTCFG.ALM.ALM_ALMBELL:=  DRVCFG.ALM_ALMINVRTR;
ACTCFG.ALM.ALM_ALMPWR :=  DRVCFG.ALM_ALMPWR;
ACTCFG.ALM.ALM_ALM    :=  DRVCFG.ALM_ALM;
ACTCFG.ALM.ALM_WRN    :=  DRVCFG.ALM_WRN;
ACTCFG.ALM.ALM_ALMBELL:=  DRVCFG.ALM_ALMBELL;

ACTCFG.CMDHMI:=DRVHMI.CMD;


</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="RRTC_DT" version="1.00" dateTime="dt#2018-07-17-10:55:49">
		<comment>Capture the current date from the PLC's real-time clock</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="ED4E"></attribute>
		<ExternalToolsOnly>
			<outputParameters>
				<variables name="OUT" typeName="DT">
					<comment>The current date value in DT format</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="AIVARFN" version="0.29" dateTime="dt#2022-07-26-10:44:22">
		<attribute name="TypeCodeCheckSumString" value="D03A"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="D087"></attribute>
		<inOutParameters>
			<variables name="CHCFG" typeName="CH_CFG">
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="AIVARCFG" typeName="AIVAR_CFG">
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="AIVARHMI" typeName="AIVAR_HMI">
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="VARBUF" typeName="VARBUF">
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
			<variables name="PLCCFG" typeName="PLC_CFG">
				<attribute name="PositionPin" value="5"></attribute>
			</variables>
			<variables name="CHAI" typeName="ARRAY[0..8] OF CH_CFG">
				<attribute name="PositionPin" value="6"></attribute>
			</variables>
		</inOutParameters>
		<publicLocalVariables>
			<variables name="IDMIN" typeName="UINT"></variables>
			<variables name="IDMAX" typeName="UINT"></variables>
			<variables name="VARBUFIN" typeName="VARBUF"></variables>
			<variables name="VARBUFOUT" typeName="VARBUF"></variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="VRAW" typeName="INT"></variables>
			<variables name="BRK" typeName="BOOL"></variables>
			<variables name="OVRLD" typeName="BOOL"></variables>
			<variables name="BAD" typeName="BOOL"></variables>
			<variables name="ALDIS" typeName="BOOL"></variables>
			<variables name="DLNK" typeName="BOOL"></variables>
			<variables name="ENBL" typeName="BOOL"></variables>
			<variables name="ALM" typeName="BOOL"></variables>
			<variables name="LOLO" typeName="BOOL"></variables>
			<variables name="LO" typeName="BOOL"></variables>
			<variables name="HI" typeName="BOOL"></variables>
			<variables name="HIHI" typeName="BOOL"></variables>
			<variables name="WRN" typeName="BOOL"></variables>
			<variables name="INBUF" typeName="BOOL"></variables>
			<variables name="FRC" typeName="BOOL"></variables>
			<variables name="SML" typeName="BOOL"></variables>
			<variables name="CMDLOAD" typeName="BOOL"></variables>
			<variables name="CMD" typeName="UINT"></variables>
			<variables name="VARENBL" typeName="BOOL"></variables>
			<variables name="T_STEPMS" typeName="UDINT"></variables>
			<variables name="dT1" typeName="UDINT"></variables>
			<variables name="VAL" typeName="REAL"></variables>
			<variables name="LORAW" typeName="INT"></variables>
			<variables name="HIRAW" typeName="INT"></variables>
			<variables name="LOENG" typeName="REAL"></variables>
			<variables name="HIENG" typeName="REAL"></variables>
			<variables name="LOSP" typeName="REAL"></variables>
			<variables name="HISP" typeName="REAL"></variables>
			<variables name="LOLOSP" typeName="REAL"></variables>
			<variables name="HIHISP" typeName="REAL"></variables>
			<variables name="T_FLT" typeName="UDINT"></variables>
			<variables name="T_DEALL" typeName="UDINT"></variables>
			<variables name="T_DEAL" typeName="UDINT"></variables>
			<variables name="T_DEAH" typeName="UDINT"></variables>
			<variables name="T_DEAHH" typeName="UDINT"></variables>
			<variables name="HYST" typeName="REAL"></variables>
			<variables name="tmpDWORD" typeName="DWORD"></variables>
			<variables name="VAL1PROC" typeName="REAL"></variables>
			<variables name="VALNOFLT" typeName="REAL"></variables>
			<variables name="tmpOVRLD" typeName="BOOL"></variables>
			<variables name="tmpBRK" typeName="BOOL"></variables>
			<variables name="tmpHI" typeName="BOOL"></variables>
			<variables name="tmpHIHI" typeName="BOOL"></variables>
			<variables name="tmpLO" typeName="BOOL"></variables>
			<variables name="tmpLOLO" typeName="BOOL"></variables>
			<variables name="tmpAFRZ" typeName="BOOL"></variables>
			<variables name="tmpASPD" typeName="BOOL"></variables>
			<variables name="tmpAOVRFL" typeName="BOOL"></variables>
			<variables name="tmpAUNDRFL" typeName="BOOL"></variables>
			<variables name="T_DEAQALSP" typeName="INT"></variables>
			<variables name="VALPROC" typeName="REAL"></variables>
			<variables name="VALPRV" typeName="REAL"></variables>
			<variables name="tmpuint" typeName="INT"></variables>
			<variables name="PRM_SCL" typeName="INT"></variables>
			<variables name="STA_SCL" typeName="INT"></variables>
			<variables name="SCALING" typeName="SCALING"></variables>
			<variables name="A_FLTR" typeName="A_FLTR"></variables>
			<variables name="INT_TO_SIGU" typeName="INT_TO_SIGU"></variables>
		</privateLocalVariables>
		<FBProgram name="AIVARFN">
			<STSource>(*ініціалізація змінної на першому циклі обробки*)
IF PLCCFG.STA_SCN1 THEN
    AIVARCFG.CLSID := 16#1030; (*присвоєння ідентифікатора класу*)
    AIVARCFG.PRM_DSBL := FALSE; (*активація змінної*)
    AIVARCFG.PRM_QALENBL := true; (*активація тривог перевірки якості даних*)
    AIVARCFG.PRM_BRKENBL := TRUE; (*активаці тривог обриву*)
    AIVARCFG.PRM_OVRLENBL := TRUE; (*активаці тривог КЗ*)
    AIVARCFG.T_PREV := PLCCFG.TQMS; (*збереження часу виклику*)
    IF AIVARCFG.CHID = 0 THEN (*якщо логіний номер каналу на заданий - записати значення по замовчування *)
        AIVARCFG.CHID := AIVARCFG.CHIDDF;
    END_IF;

    (*запис сирого значення з каналу для подальшої обробки*)
    IF CHCFG.ID &gt; 0 THEN
        VRAW := CHCFG.VAL;
    ELSE
        VRAW := 0;
    END_IF;
    AIVARCFG.VALPRV := INT_TO_REAL(VRAW);
    AIVARCFG.VRAW := REAL_TO_INT(AIVARCFG.VALPRV);
    AIVARCFG.VAL := INT_TO_REAL(AIVARCFG.VRAW) ;

    AIVARCFG.T_STEP1 := 0; (*онулення часу кроку*)
    AIVARCFG.STEP1 := 400; (*переведення на крок норми*)

    (*визначення діапазонів ідентифікаторів змінної*)
    IF AIVARCFG.ID&gt;0 THEN
    	IF AIVARCFG.ID&lt;IDMIN THEN IDMIN:=AIVARCFG.ID; END_IF;
    	IF AIVARCFG.ID&gt;IDMAX THEN IDMAX:=AIVARCFG.ID; END_IF;
    END_IF;	
    RETURN;
END_IF;

(*зчитування статусних бітів з технологічної змінної у внутрішні змінні*)
BRK := AIVARCFG.STA_BRK;
OVRLD := AIVARCFG.STA_OVRLD;
BAD := AIVARCFG.STA_BAD;
ALDIS := AIVARCFG.STA_ALDIS;
ENBL := AIVARCFG.STA_ENBL;
ALM := AIVARCFG.STA_ALM;
LOLO := AIVARCFG.STA_LOLO;
LO := AIVARCFG.STA_LO;
HI := AIVARCFG.STA_HI;
HIHI := AIVARCFG.STA_HIHI;
WRN := AIVARCFG.STA_WRN;
FRC := AIVARCFG.STA_FRC;
SML := AIVARCFG.STA_SML;
CMDLOAD := AIVARCFG.STA_CMDLOAD;

INBUF := (AIVARCFG.ID = VARBUF.ID) AND (AIVARCFG.CLSID = VARBUF.CLSID); (*змінна в буфері якщо співпадає ідентифікатор змінної та ідентифікатор класу*)
CMDLOAD := AIVARHMI.STA.15; (*команда запису в буфер з НМІ змінної*)
CMD := 0; (*онулення внутрішньої команда*)
DLNK := (CHCFG.ID &gt; 0); (*змінна привязана до каналу якщо канал має реальний ідентифікатор (не 0 - не молоко)*)
VARENBL := NOT AIVARCFG.PRM_DSBL AND DLNK; (*змінна задіяна якщо привязана до каналу і не активний параметр змінна не задіяна*)

(*зчитування параметрів з технологічної змінної у внутрішні змінні*)
LORAW := AIVARCFG.LORAW;
HIRAW := AIVARCFG.HIRAW;
LOENG := AIVARCFG.LOENG;
HIENG := AIVARCFG.HIENG;
LOSP := AIVARCFG.LOSP;
HISP := AIVARCFG.HISP;
LOLOSP := AIVARCFG.LOLOSP;
HIHISP := AIVARCFG.HIHISP;
IF AIVARCFG.T_FLT &lt;= 0 THEN (*час фільтрації не може бути нульовим*)
   AIVARCFG.T_FLT := 1;
END_IF;
T_FLT := UINT_TO_UDINT(AIVARCFG.T_FLT);
T_DEALL := UINT_TO_UDINT(AIVARCFG.T_DEALL*100);
T_DEAL := UINT_TO_UDINT(AIVARCFG.T_DEAL*100);
T_DEAH := UINT_TO_UDINT(AIVARCFG.T_DEAH*100);
T_DEAHH := UINT_TO_UDINT(AIVARCFG.T_DEAHH*100);

VRAW := CHCFG.VAL; (*зчитування сирого значення з каналу*)
T_STEPMS := AIVARCFG.T_STEP1; (*запамятовування часу циклу в мс*)
VAL := AIVARCFG.VAL; (*зчитування значення з технологічної змінної у внутрішню дляя подальшої обробки*)
VALPRV := AIVARCFG.VALPRV; (*зчитування попереднього значення з технологічної змінної у внутрішню дляя подальшої обробки*)

(*якщо попереднього значення виходить за діапазон вводимо обмеження діапазону*)
IF VALPRV &lt;= AIVARCFG.LOENG THEN 
   VALPRV:=AIVARCFG.LOENG;
ELSIF VALPRV&gt;AIVARCFG.HIENG THEN 
   VALPRV:=AIVARCFG.HIENG; 
END_IF;

(*реалізація алгоритму ping-pong*)
IF DLNK THEN
    CHCFG.STA_PNG := true;
    CHCFG.VARID := AIVARCFG.ID;
END_IF;

(*визначення часу між викликами функції по різниці між мілісікундним лічильником та часом який пройшов з попереднього виклику *)
dT1 := PLCCFG.TQMS - AIVARCFG.T_PREV;

(*перевірка NaN*)
IF NOT (VALPRV&lt;AIVARCFG.LOENG OR VALPRV&gt;=AIVARCFG.LOENG) THEN 
   VALPRV:=AIVARCFG.LOENG;
END_IF;

(*визначення 1% від шкали*)
VAL1PROC := (AIVARCFG.HIENG - AIVARCFG.LOENG) / 100.0; (* 1 % EU*)
IF VAL1PROC = 0.0 THEN
   VAL1PROC := 1.0;
END_IF;

(*гістерезис в залежності від параметра вказівки гістерезису*)
IF AIVARCFG.PRM_PARAISPROC THEN (*%*)
   HYST := AIVARCFG.HYST * VAL1PROC;
ELSE (*real units*)
   HYST := AIVARCFG.HYST;
END_IF;

(*перевірка на коректність діапазонів*)
IF ABS(AIVARCFG.HIRAW - AIVARCFG.LORAW) &lt; 1 THEN
   AIVARCFG.LORAW := 0;
   AIVARCFG.HIRAW := 10000;
END_IF;
IF ABS(AIVARCFG.HIENG - AIVARCFG.LOENG) &lt; 0.00001 THEN
   AIVARCFG.LOENG := 0.0;
   AIVARCFG.HIENG := 100.0;
END_IF;

(*обнулення некоректних значень + infinity (INF)  - infinity (-INF)  SNAN QNAN *)
(*коли експонента (23-30 біти) = 255 *)
tmpDWORD := SHR(IN := REAL_TO_DWORD(AIVARCFG.VAL), N := 23) AND 16#00FF;
IF tmpDWORD = 16#00ff THEN
   AIVARCFG.VAL := 0.0;
END_IF;

(*масштабування*)
PRM_SCL:=0;STA_SCL:=0;
PRM_SCL.0 := AIVARCFG.PRM_SQRT;(*квадратнокоренева залежність, X0  *)
PRM_SCL.1 := true; (*обмежувати вихідну величину, X1*)
SCALING (IN := INT_TO_REAL(VRAW),
         in_min := INT_TO_REAL(LORAW),
         in_max := INT_TO_REAL(HIRAW),
         out_min := LOENG,
         out_max := HIENG,
         STA := STA_SCL,
         PRM := PRM_SCL,
         SCALING =&gt; VALNOFLT);

(* якщо відсічка нуля активна(більше нуля) і значення менше то значення нуль, інакше маштабуєм значення*)
IF AIVARCFG.ZERO_CUT_VAL &gt; 0.0 AND (LOENG + INT_TO_REAL(VRAW - LORAW) * (HIENG - LOENG) / INT_TO_REAL(HIRAW - LORAW)) &lt;= AIVARCFG.ZERO_CUT_VAL THEN
   VALNOFLT := 0.0;
END_IF;

(*фільтрація*)
A_FLTR (IN := VALNOFLT, dT1 := dT1, T_FLT := T_FLT, PRM := tmpuint, STA := tmpuint, VALPRV := VALPRV, A_FLTR =&gt; VAL);
 
(* широкомовне дефорсування*) 
IF PLCCFG.CMD = 16#4302 THEN
   FRC := false; (*дефорсувати об'єкт типу*)
END_IF;

(*вибір джерела конфігураційної/керівної команди згідно пріоритету якщо команди надійшли одночасно*)
IF CMDLOAD THEN (*команда запису в буфер - команда з НМІ*)
   CMD := 16#0100;
ELSIF INBUF AND VARBUF.CMD &lt;&gt; 0 THEN (*команда з буферу*)
   CMD := VARBUF.CMD;
END_IF;

(*commands*)
CASE CMD OF
    16#0001: (*записати максимум діапазону*)
        IF FRC AND INBUF THEN
            AIVARCFG.VALFRC := AIVARCFG.HIENG;
            VAL := AIVARCFG.HIENG;
            AIVARCFG.STEP1 := 400;
            AIVARCFG.T_STEP1 := 0;
        END_IF;
    16#0002: (*записати мінімум діапазону*)
        IF FRC AND INBUF THEN
            AIVARCFG.VALFRC := AIVARCFG.LOENG;
            VAL := AIVARCFG.LOENG;
            AIVARCFG.STEP1 := 400;
            AIVARCFG.T_STEP1 := 0;
        END_IF;
    16#0003: (*записати середину діапазону*)
        IF FRC AND INBUF THEN
            AIVARCFG.VALFRC := (AIVARCFG.HIENG - AIVARCFG.LOENG) / 2.0;
            VAL := (AIVARCFG.HIENG - AIVARCFG.LOENG) / 2.0;
            AIVARCFG.STEP1 := 400;
            AIVARCFG.T_STEP1 := 0;
        END_IF;
    16#0100: (*прочитати конфігурацію*)
        (* MSG 200-Ok 400-Error
        // 200 - Дані записані
        // 201 - Дані прочитані 
        // 403 - канал вже зайнятий 
        // 404 - номер каналу не відповідає діапазону   
	// 405 - активна статична адресація каналів *)
        VARBUF.MSG := 201; 

	(*зчитати ідентифікатор змінної та ідентифікатор класу*)
        VARBUF.ID := AIVARCFG.ID;
        VARBUF.CLSID := AIVARCFG.CLSID;

	(*зчитати бітові параметри*)
        VARBUF.PRM.0 := AIVARCFG.PRM_LOENBL;
        VARBUF.PRM.1 := AIVARCFG.PRM_HIENBL;
        VARBUF.PRM.2 := AIVARCFG.PRM_LOLOENBL;
        VARBUF.PRM.3 := AIVARCFG.PRM_HIHIENBL;
        VARBUF.PRM.4 := AIVARCFG.PRM_BRKENBL;
        VARBUF.PRM.5 := AIVARCFG.PRM_OVRLENBL;
        VARBUF.PRM.6 := AIVARCFG.PRM_QALENBL;
        VARBUF.PRM.7 := AIVARCFG.PRM_DSBL;
        VARBUF.PRM.8 := AIVARCFG.PRM_PWLENBL;
        VARBUF.PRM.9 := AIVARCFG.PRM_TOTALON;
        VARBUF.PRM.10 := AIVARCFG.PRM_SQRT;
        VARBUF.PRM.11 := AIVARCFG.PRM_PARAISPROC;
        VARBUF.PRM.12 := AIVARCFG.PRM_AFRZENBL;        
        VARBUF.PRM.13 := AIVARCFG.PRM_ASPDENBL;
        VARBUF.PRM.14 := AIVARCFG.PRM_STATICMAP;
        VARBUF.PRM.15 := AIVARCFG.PRM_NORAW;
   
        (*зчитати параметри*)
        VARBUF.CHID := AIVARCFG.CHID;
        VARBUF.LORAW := AIVARCFG.LORAW;
        VARBUF.HIRAW := AIVARCFG.HIRAW;
        VARBUF.LOENG := AIVARCFG.LOENG;
        VARBUF.HIENG := AIVARCFG.HIENG;
        VARBUF.HIHISP := AIVARCFG.HIHISP;
        VARBUF.HISP := AIVARCFG.HISP;
        VARBUF.LOSP := AIVARCFG.LOSP;
        VARBUF.LOLOSP := AIVARCFG.LOLOSP;
        VARBUF.T_FLTSP := AIVARCFG.T_FLT;
        VARBUF.HYST := AIVARCFG.HYST;
        VARBUF.T_DEAHH := AIVARCFG.T_DEAHH;
        VARBUF.T_DEAH := AIVARCFG.T_DEAH;
        VARBUF.T_DEAL := AIVARCFG.T_DEAL;
        VARBUF.T_DEALL := AIVARCFG.T_DEALL;
        VARBUF.VALPRV_AFRZ :=AIVARCFG.VALPRV_AFRZ;
        VARBUF.VALPRV_ASPD :=AIVARCFG.VALPRV_ASPD;
        VARBUF.DEASP_AFRZ :=AIVARCFG.DEASP_AFRZ;
        VARBUF.DOPSP_ASPD := AIVARCFG.DOPSP_ASPD;
        VARBUF.ZERO_CUT_VAL := AIVARCFG.ZERO_CUT_VAL;
        
	(*зчитати значення змінної для безударного форсування*)    
	VARBUF.VALR := AIVARCFG.VALFRC;

    16#0101: (*записати конфігурацію*)
        (* MSG 200-Ok 400-Error
        // 200 - Дані записані
        // 201 - Дані прочитані 
        // 403 - канал вже зайнятий 
        // 404 - номер каналу не відповідає діапазону   
	// 405 - активна статична адресація каналів*)
        VARBUF.MSG:=200; 

	(*записати бітові параметри*)	    
        AIVARCFG.PRM_LOENBL := VARBUF.PRM.0;
        AIVARCFG.PRM_HIENBL := VARBUF.PRM.1;
        AIVARCFG.PRM_LOLOENBL := VARBUF.PRM.2;
        AIVARCFG.PRM_HIHIENBL := VARBUF.PRM.3;
        AIVARCFG.PRM_BRKENBL := VARBUF.PRM.4;
        AIVARCFG.PRM_OVRLENBL := VARBUF.PRM.5;
        AIVARCFG.PRM_QALENBL := VARBUF.PRM.6;
        AIVARCFG.PRM_DSBL := VARBUF.PRM.7;
        AIVARCFG.PRM_PWLENBL := VARBUF.PRM.8;
        AIVARCFG.PRM_TOTALON := VARBUF.PRM.9;
        AIVARCFG.PRM_SQRT := VARBUF.PRM.10;
        AIVARCFG.PRM_PARAISPROC := VARBUF.PRM.11;
        AIVARCFG.PRM_AFRZENBL := VARBUF.PRM.12;
        AIVARCFG.PRM_ASPDENBL := VARBUF.PRM.13;
        AIVARCFG.PRM_STATICMAP := VARBUF.PRM.14;
        AIVARCFG.PRM_NORAW := VARBUF.PRM.15;
    
        (*записати параметри*)
        AIVARCFG.LORAW := VARBUF.LORAW;
        AIVARCFG.HIRAW := VARBUF.HIRAW;
        AIVARCFG.LOENG := VARBUF.LOENG;
        AIVARCFG.HIENG := VARBUF.HIENG;
        AIVARCFG.HIHISP := VARBUF.HIHISP;
        AIVARCFG.HISP := VARBUF.HISP;
        AIVARCFG.LOSP := VARBUF.LOSP;
        AIVARCFG.LOLOSP := VARBUF.LOLOSP;
        AIVARCFG.T_FLT := VARBUF.T_FLTSP;
        AIVARCFG.HYST := VARBUF.HYST;
        AIVARCFG.T_DEAHH := VARBUF.T_DEAHH;
        AIVARCFG.T_DEAH := VARBUF.T_DEAH;
        AIVARCFG.T_DEAL := VARBUF.T_DEAL;
        AIVARCFG.T_DEALL := VARBUF.T_DEALL;
        AIVARCFG.VALPRV_AFRZ := VARBUF.VALPRV_AFRZ ;
        AIVARCFG.VALPRV_ASPD := VARBUF.VALPRV_ASPD ;
        AIVARCFG.DEASP_AFRZ := VARBUF.DEASP_AFRZ ;
        AIVARCFG.DOPSP_ASPD :=  VARBUF.DOPSP_ASPD ;
        AIVARCFG.ZERO_CUT_VAL := VARBUF.ZERO_CUT_VAL  ;       
          
        (*алгоритм для зміни номера логічного каналу при перевірці його на коректність*)
        IF NOT AIVARCFG.PRM_STATICMAP THEN (* зміна логічного номеру каналу тільки при неактивна статичн адресація*)
           IF VARBUF.CHID&gt;=0 AND VARBUF.CHID &lt;= INT_TO_UINT(PLCCFG.AICNT) THEN (* якщо логічний номер канал менший за кількість каналів*)
               IF CHAI[VARBUF.CHID].VARID = 0 THEN (* якщо логічний номер канал нульовий - вільний *)
                   AIVARCFG.CHID := VARBUF.CHID; (* змінити логічний номер каналу *)
               ELSIF VARBUF.CHID &lt;&gt; AIVARCFG.CHID THEN  (* інакше вивести помилку про зайнятість каналу *)
                   VARBUF.MSG := 403;(* канал вже зайнятий*)
               END_IF;
           ELSE 
               VARBUF.MSG := 404; (*номер каналу не відповідає діапазону*)
           END_IF;
        ELSIF VARBUF.CHID &lt;&gt; AIVARCFG.CHID THEN (* інакше вивести помилку активна статична адресація каналів *)
           VARBUF.MSG := 405;(* активна статична адресація каналів*)
        END_IF;
        IF INBUF THEN (*оновити логічний номер каналу після запису якщо змінна ще в буфері*)
            VARBUF.CHID := AIVARCFG.CHID;
        END_IF;
    16#0102: (*записати значення за замовченням*)
        AIVARCFG.CHID := AIVARCFG.CHIDDF;
    16#0160: (*інвертувати LOENBL*)
        AIVARCFG.PRM_LOENBL := NOT AIVARCFG.PRM_LOENBL;
    16#0161: (*інвертувати HIENBL*)
        AIVARCFG.PRM_HIENBL := NOT AIVARCFG.PRM_HIENBL;
    16#0162: (*інвертувати LOLOENBL*)
        AIVARCFG.PRM_LOLOENBL := NOT AIVARCFG.PRM_LOLOENBL;
    16#0163: (*інвертувати HIHIENBL*)
        AIVARCFG.PRM_HIHIENBL := NOT AIVARCFG.PRM_HIHIENBL;
    16#0300: (*перемкнути форсування*)
        FRC := NOT FRC;
    16#0301: (*ввімкнути форсування*)
        FRC := true;
    16#0302: (*вимкнути форсування*)
        FRC := false;
    16#0311: (* імітувати*)
        SML := true;
    16#0312: (* зняти режим імітації*)
        SML := false;
END_CASE;

(*обробка значень*)
IF FRC THEN (*при форсуванні берем значення з буфера*)
    IF INBUF THEN
        AIVARCFG.VAL := VARBUF.VALR;
        AIVARCFG.VALFRC := VARBUF.VALR;
    END_IF;
    VAL := AIVARCFG.VALFRC;
ELSIF SML OR AIVARCFG.PRM_NORAW THEN (* режим симуляції або джерело даних змінюється ззовні  - значення змінюється ззовні *)
    VAL := AIVARCFG.VAL;
ELSE  (*обробка нефорсованого значення - нормальна обробка змінної*)
    AIVARCFG.VALFRC := VAL; 
END_IF;



(*обробка тривог*)
BRK := false;
LO := false;
LOLO := false;
HI := false;
HIHI := false;
OVRLD := false;
T_DEAQALSP := 10;     (* час затримки на виникнення тривог обривів і кз в 0.1 с*)
    
(*не алармувати*)
IF VARENBL THEN (*тільки при активності змінної обробляються тривоги*)
   (*перевірка на спрацювання*)
   tmpOVRLD := CHCFG.VAL&gt;=11000;
   tmpBRK := CHCFG.VAL&lt;=-1000;  
   tmpHI := (VAL &gt;= AIVARCFG.HISP);
   tmpHIHI := (VAL &gt;= AIVARCFG.HIHISP);
   tmpLO := (VAL &lt;= AIVARCFG.LOSP);
   tmpLOLO := (VAL &lt;= AIVARCFG.LOLOSP);
   
   (*якщо активована перевірка якості то PRM_BRKENBL та PRM_OVRLENBL ставимо насильно*)
   IF NOT AIVARCFG.PRM_QALENBL THEN
      AIVARCFG.PRM_BRKENBL := false;
      AIVARCFG.PRM_OVRLENBL := false;
   END_IF;
   
   (*обробка автомату станів*)     
   CASE AIVARCFG.STEP1 OF
      100:  (*BRK - обрив каналу*)
          LO := AIVARCFG.PRM_LOENBL;
          LOLO := AIVARCFG.PRM_LOLOENBL;
          IF NOT tmpBRK OR NOT AIVARCFG.PRM_BRKENBL THEN (*вихід із зони*)
             AIVARCFG.STEP1 := 200;
          ELSIF T_STEPMS &gt;= INT_TO_UDINT(T_DEAQALSP) THEN (*тривога*)
             BRK := true;
          END_IF;
      200: (*LOLO*)
          LO := AIVARCFG.PRM_LOENBL;
          LOLO := AIVARCFG.PRM_LOLOENBL AND T_STEPMS &gt;= UINT_TO_UDINT(AIVARCFG.T_DEALL);
          IF NOT LOLO AND NOT tmpLOLO
             OR NOT AIVARCFG.PRM_LOLOENBL
             OR AIVARCFG.VAL &gt; (AIVARCFG.LOLOSP + HYST) THEN (*вихід із зони*)
             AIVARCFG.STEP1 := 300;
          END_IF;
          IF LOLO AND tmpBRK AND AIVARCFG.PRM_BRKENBL THEN
             AIVARCFG.STEP1 := 100;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
      300: (*LO*)
          LO := AIVARCFG.PRM_LOENBL AND T_STEPMS &gt;= UINT_TO_UDINT(AIVARCFG.T_DEAL);
          IF (NOT tmpLO AND NOT LO OR NOT AIVARCFG.PRM_LOENBL)   (*вихід із зони*)
             OR AIVARCFG.VAL &gt; (AIVARCFG.LOSP + HYST) THEN
             AIVARCFG.STEP1 := 400;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
          IF LO AND tmpLOLO AND AIVARCFG.PRM_LOLOENBL THEN
             AIVARCFG.STEP1 := 200;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
          IF LO AND tmpBRK AND AIVARCFG.PRM_BRKENBL THEN
             AIVARCFG.STEP1 := 100;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
      400: (*norma*)
          IF tmpHI AND AIVARCFG.PRM_HIENBL THEN
             AIVARCFG.STEP1 := 500;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
          IF tmpLO AND AIVARCFG.PRM_LOENBL THEN
             AIVARCFG.STEP1 := 300;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
          IF tmpHIHI AND AIVARCFG.PRM_HIHIENBL THEN
             AIVARCFG.STEP1 := 460;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
          IF tmpLOLO AND AIVARCFG.PRM_LOLOENBL THEN
             AIVARCFG.STEP1 := 420;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
          IF tmpBRK AND AIVARCFG.PRM_BRKENBL THEN
             AIVARCFG.STEP1 := 410;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
          IF tmpOVRLD AND AIVARCFG.PRM_OVRLENBL THEN
             AIVARCFG.STEP1 := 470;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
      410: (*norma -&gt; break*)
          IF NOT tmpBRK OR NOT AIVARCFG.PRM_BRKENBL THEN (*вихід із зони*)
             AIVARCFG.STEP1 := 400;
             AIVARCFG.T_STEP1 := 0;
          ELSIF T_STEPMS &gt;= INT_TO_UDINT(T_DEAQALSP) THEN (*тривога*)
             AIVARCFG.STEP1 := 100;
          END_IF;
      420: (*norma -&gt; LOLO*)
          IF NOT tmpLOLO OR NOT AIVARCFG.PRM_LOLOENBL THEN (*вихід із зони*)
             AIVARCFG.STEP1 := 400;
             AIVARCFG.T_STEP1 := 0;
          ELSIF T_STEPMS &gt;= UINT_TO_UDINT(AIVARCFG.T_DEALL) THEN (*тривога*)
             AIVARCFG.STEP1 := 200;
          END_IF;
      460: (*norma -&gt; HIHI*)
          IF NOT tmpHIHI OR NOT AIVARCFG.PRM_HIHIENBL THEN (*вихід із зони*)
             AIVARCFG.STEP1 := 400;
             AIVARCFG.T_STEP1 := 0;
          ELSIF T_STEPMS &gt;= UINT_TO_UDINT(AIVARCFG.T_DEAHH) THEN (*тривога*)
             AIVARCFG.STEP1 := 600;
          END_IF;
      470: (*norma -&gt; OVRLD*)
          IF NOT tmpOVRLD OR NOT AIVARCFG.PRM_OVRLENBL THEN (*вихід із зони*)
             AIVARCFG.STEP1 := 400;
             AIVARCFG.T_STEP1 := 0;
          ELSIF T_STEPMS &gt;= INT_TO_UDINT(T_DEAQALSP) THEN (*тривога*)
             AIVARCFG.STEP1 := 700;
          END_IF;
      500: (*HI*)
          HI := AIVARCFG.PRM_HIENBL AND T_STEPMS &gt;= UINT_TO_UDINT(AIVARCFG.T_DEAH);
          IF NOT tmpHI AND NOT HI
             OR NOT AIVARCFG.PRM_HIENBL (*вихід із зони*)
             OR AIVARCFG.VAL &lt; (AIVARCFG.HISP - HYST) THEN
             AIVARCFG.STEP1 := 400;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
          IF HI AND tmpHIHI AND AIVARCFG.PRM_HIHIENBL THEN
             AIVARCFG.STEP1 := 600;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
          IF HI AND tmpOVRLD AND AIVARCFG.PRM_OVRLENBL THEN
             AIVARCFG.STEP1 := 700;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
      600: (*HIHI*)
          HI := AIVARCFG.PRM_HIENBL;
          HIHI := AIVARCFG.PRM_HIHIENBL AND T_STEPMS &gt;= UINT_TO_UDINT(AIVARCFG.T_DEAHH);
          IF NOT tmpHIHI AND NOT HIHI OR
             NOT AIVARCFG.PRM_HIHIENBL OR
             AIVARCFG.VAL &lt; (AIVARCFG.HIHISP - HYST) THEN (*вихід із зони*)
             AIVARCFG.STEP1 := 500;
          END_IF;
          IF HI AND tmpOVRLD AND AIVARCFG.PRM_OVRLENBL THEN
             AIVARCFG.STEP1 := 700;
             AIVARCFG.T_STEP1 := 0;
          END_IF;
      700: (*OVRLD - КЗ*)
          HI := AIVARCFG.PRM_HIENBL;
          HIHI := AIVARCFG.PRM_HIHIENBL;
          IF (NOT tmpOVRLD OR NOT AIVARCFG.PRM_OVRLENBL) THEN (*вихід із зони*)
             AIVARCFG.STEP1 := 600;
          ELSIF T_STEPMS &gt;= INT_TO_UDINT(T_DEAQALSP) THEN (*тривога*)
             OVRLD := true;
          END_IF;
   ELSE
      AIVARCFG.STEP1 := 400;
   END_CASE;
ELSE 
   AIVARCFG.VRAW := VRAW;
   AIVARCFG.VAL := VALNOFLT;
   AIVARCFG.T_STEP1 := 0;
   AIVARCFG.STEP1 := 400;
   BAD := false;
   BRK := false;
   LO := false;
   LOLO := false;
   HI := false;
   HIHI := false;
   OVRLD := false;
   ENBL := false;
END_IF;

(*ініціалізація змінних для контролю зависання та стрибків*)
IF PLCCFG.STA_SCN1 THEN
   AIVARCFG.VALPRV_AFRZ := VAL;
   AIVARCFG.VALPRV_ASPD := VAL;
END_IF;

(* Перевірка на зависання *)
(*протягом 20 сек значення повинно змінитися більш ніж на задану уставку у од.вимір якщо уставка 0 - по дефолту*)
IF AIVARCFG.PRM_AFRZENBL THEN
   tmpAFRZ:=AIVARCFG.STA2_AFRZ;
   (*перевіряти на кожній 20 сек на один цикл*)
   IF (PLCCFG.TQ MOD 20) = 0 AND PLCCFG.PLS_P1S THEN
      IF ABS(AIVARCFG.VALPRV_AFRZ - VAL) &lt; AIVARCFG.DEASP_AFRZ THEN
         tmpAFRZ:=true;
      ELSE 
         tmpAFRZ:=false; (*самоскидання*)
      END_IF; 
      AIVARCFG.VALPRV_AFRZ := VAL;
   END_IF;
   (*якщо значення зміниться у будь який час оновити його (відкидання помилки випадкової рівності через вказаний час)  *)
   IF  ABS(VAL - AIVARCFG.VALPRV) &gt; AIVARCFG.DEASP_AFRZ THEN
       AIVARCFG.VALPRV_AFRZ := VAL;
   END_IF; 
   AIVARCFG.STA2_AFRZ := tmpAFRZ;
END_IF;

(* Перевірка на скачок *)
IF AIVARCFG.PRM_ASPDENBL THEN 
  (* аларм швидкості зміни, якщо через заданий час значення скочило більше ніж допуск - помилка WRN*)
  tmpASPD:=false;
  AIVARCFG.STA2_ASPD := tmpASPD;
  (*перевіряти на кожній 5 сек на один цикл*)
  IF (PLCCFG.TQ MOD 5) = 0 AND PLCCFG.PLS_P1S THEN
     IF ABS(AIVARCFG.VALPRV_ASPD - VAL) &gt; AIVARCFG.DOPSP_ASPD THEN
        tmpASPD:=true;
     ELSE 
        tmpASPD:=false; (*самоскидання*)
     END_IF; 
     AIVARCFG.VALPRV_ASPD := VAL;
  END_IF;
  AIVARCFG.STA2_AOVRFL:=VRAW&gt;10100 AND VRAW&lt;10999;
  AIVARCFG.STA2_AUNDRFL:=VRAW&lt;-100 AND VRAW&gt;-999;
  tmpAOVRFL:=AIVARCFG.STA2_AOVRFL;
  tmpAUNDRFL:=AIVARCFG.STA2_AUNDRFL;
END_IF;

(*обробка тривог - визначення загального статусу*)
BAD := (CHCFG.STA_BAD OR BRK OR OVRLD OR tmpAOVRFL OR tmpAUNDRFL OR tmpAFRZ) AND AIVARCFG.PRM_QALENBL AND VARENBL AND NOT SML AND NOT FRC;
ALM := (LOLO OR HIHI) AND NOT BAD;
WRN := (LO OR HI OR tmpASPD) AND NOT ALM AND NOT BAD;

(*передача тривог для змінної PLCCFG для формування загального статусного біта і визначення нової тривоги*)
IF BAD THEN
   PLCCFG.ALM_BAD := true;
   PLCCFG.CNTBAD := PLCCFG.CNTBAD + 1;
   IF NOT AIVARCFG.STA_BAD THEN
      PLCCFG.ALM_NWBAD := true;
   END_IF;
END_IF;

IF ALM THEN
   PLCCFG.ALM_ALM := true;
   PLCCFG.CNTALM := PLCCFG.CNTALM + 1;
   IF NOT AIVARCFG.STA_ALM THEN
      PLCCFG.ALM_NWALM := true;
   END_IF;
END_IF;

IF WRN THEN
   PLCCFG.ALM_WRN := true;
   PLCCFG.CNTWRN := PLCCFG.CNTWRN + 1;
   IF NOT AIVARCFG.STA_WRN THEN
      PLCCFG.ALM_NWWRN := true;
   END_IF;
END_IF;

(*передача статусних бітів для змінної PLCCFG для формування загального статусного біта*)
IF FRC THEN
   PLCCFG.STA_FRC1 := true;
   PLCCFG.CNTFRC := PLCCFG.CNTFRC + 1;
END_IF;
IF SML THEN
   PLCCFG.STA_SML := true;
END_IF;

(*передача статусних бітів з внутрішніх змінних в технологічну змінну*)
AIVARCFG.STA_BRK := BRK;
AIVARCFG.STA_OVRLD := OVRLD;
AIVARCFG.STA_BAD := BAD;
AIVARCFG.STA_ALDIS := ALDIS;
AIVARCFG.STA_DLNK := DLNK;
AIVARCFG.STA_ENBL := VARENBL;
AIVARCFG.STA_ALM := ALM;
AIVARCFG.STA_LOLO := LOLO;
AIVARCFG.STA_LO := LO;
AIVARCFG.STA_HI := HI;
AIVARCFG.STA_HIHI := HIHI;
AIVARCFG.STA_WRN := WRN;
AIVARCFG.STA_INBUF := INBUF;
AIVARCFG.STA_FRC := FRC;
AIVARCFG.STA_SML := SML;
AIVARCFG.STA_CMDLOAD := FALSE;

(*значення у % та обмеження*)
VALPROC := (VAL - AIVARCFG.LOENG) / VAL1PROC;
IF VALPROC &lt; 0.0 THEN
   VALPROC := 0.0;
END_IF;
IF VALPROC &gt; 100.0 THEN
   VALPROC := 100.0;
END_IF;

(*передача значення з внутрішніх змінних в технологічну змінну*)
AIVARCFG.VAL := VAL;
AIVARCFG.VRAW := VRAW;
AIVARCFG.VALPRV := VALPRV;

(*VALPROC: старший байт вміщує значення від 0-100%, молодший - біти STA2*)
AIVARCFG.VALPRCSTA2 := REAL_TO_INT(VALPROC)*256 AND 16#FF00;
AIVARCFG.VALPRCSTA2.0 := AIVARCFG.STA2_ASPD;
AIVARCFG.VALPRCSTA2.1 := AIVARCFG.STA2_AFRZ;
AIVARCFG.VALPRCSTA2.2 := AIVARCFG.STA2_AOVRFL;
AIVARCFG.VALPRCSTA2.3 := AIVARCFG.STA2_AUNDRFL;

AIVARCFG.T_PREV := PLCCFG.TQMS; (*запамятовування часу останнього виклику екземпляра функції*)

(*передача значення в HMI частину*)
AIVARHMI.STA := AIVARCFG.STA;
AIVARHMI.VAL := VAL;
AIVARHMI.VALPRCSTA2 := AIVARCFG.VALPRCSTA2;

(*підрахунок часу стану та обмеження його по верхній межі діапазону*)
AIVARCFG.T_STEP1 := AIVARCFG.T_STEP1 + dT1;
IF AIVARCFG.T_STEP1 &gt; 16#7FFF_FFFF THEN
    AIVARCFG.T_STEP1 := 16#7FFF_FFFF;
END_IF;

(*автоматичне оновлення якщо змінна записана в буфер*)
IF INBUF THEN
    VARBUF.CMD := 0;
    VARBUF.VALR := AIVARCFG.VAL;
    VARBUF.STA := AIVARCFG.STA;
    VARBUF.VRAWR := INT_TO_REAL(VRAW);
    IF NOT FRC THEN
        VARBUF.VALR := VAL;
    END_IF;
    VARBUF.STEP1 := AIVARCFG.STEP1;
    VARBUF.T_STEP1 := AIVARCFG.T_STEP1;
    VARBUF.VALPROC := AIVARCFG.VALPRCSTA2;
    VARBUF.LOLOSP_PRC := REAL_TO_INT(AIVARCFG.LOLOSP / VAL1PROC * 100.0);
    VARBUF.LOSP_PRC := REAL_TO_INT(AIVARCFG.LOSP / VAL1PROC * 100.0);
    VARBUF.HISP_PRC := REAL_TO_INT(AIVARCFG.HISP / VAL1PROC * 100.0);
    VARBUF.HIHISP_PRC := REAL_TO_INT(AIVARCFG.HIHISP / VAL1PROC * 100.0);

(*зчитування статусних бітів фізичного каналу технологічної змінної*)
    VARBUF.CH_CLSID := CHCFG.CLSID;
    VARBUF.CH_STA.0 := CHCFG.STA_VRAW;
    VARBUF.CH_STA.1 := CHCFG.STA_VALB;
    VARBUF.CH_STA.2 := CHCFG.STA_BAD;
    VARBUF.CH_STA.3 := CHCFG.STA_b3;
    VARBUF.CH_STA.4 := CHCFG.STA_PNG;
    VARBUF.CH_STA.5 := CHCFG.STA_ULNK;
    VARBUF.CH_STA.6 := CHCFG.STA_MERR;
    VARBUF.CH_STA.7 := CHCFG.STA_BRK;
    VARBUF.CH_STA.8 := CHCFG.STA_SHRT;
    VARBUF.CH_STA.9 := CHCFG.STA_NBD;
    VARBUF.CH_STA.10 := CHCFG.STA_b10;
    VARBUF.CH_STA.11 := CHCFG.STA_INIOTBUF;
    VARBUF.CH_STA.12 := CHCFG.STA_INBUF;
    VARBUF.CH_STA.13 := CHCFG.STA_FRC;
    VARBUF.CH_STA.14 := CHCFG.STA_SML;
    VARBUF.CH_STA.15 := CHCFG.STA_CMDLOAD;

    (*функція обрахунку фізичного значення сигналу в мА,В і т.д*)
    INT_TO_SIGU (CLSID := CHCFG.CLSID, VALINT := VRAW, INT_TO_SIGU =&gt; VARBUF.CH_VALSIG);
END_IF;

(*реалізація читання конфігураційних даних в буфер out*)
IF (uint_to_word(AIVARCFG.CLSID) AND 16#FFF0)=(uint_to_word(VARBUFIN.CLSID) AND 16#FFF0) AND AIVARCFG.ID=VARBUFIN.ID AND VARBUFIN.CMD = 16#100 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані 
   // 403 - канал вже зайнятий 
   // 404 - номер каналу не відповідає діапазону   *)
   VARBUFOUT.MSG := 201; 
   VARBUFOUT.PRM.0 := AIVARCFG.PRM_LOENBL;
   VARBUFOUT.PRM.1 := AIVARCFG.PRM_HIENBL;
   VARBUFOUT.PRM.2 := AIVARCFG.PRM_LOLOENBL;
   VARBUFOUT.PRM.3 := AIVARCFG.PRM_HIHIENBL;
   VARBUFOUT.PRM.4 := AIVARCFG.PRM_BRKENBL;
   VARBUFOUT.PRM.5 := AIVARCFG.PRM_OVRLENBL;
   VARBUFOUT.PRM.6 := AIVARCFG.PRM_QALENBL;
   VARBUFOUT.PRM.7 := AIVARCFG.PRM_DSBL;
   VARBUFOUT.PRM.8 := AIVARCFG.PRM_PWLENBL;
   VARBUFOUT.PRM.9 := AIVARCFG.PRM_TOTALON;
   VARBUFOUT.PRM.10 := AIVARCFG.PRM_SQRT;
   VARBUFOUT.PRM.11 := AIVARCFG.PRM_PARAISPROC;
   VARBUFOUT.PRM.12 := AIVARCFG.PRM_AFRZENBL;        
   VARBUFOUT.PRM.13 := AIVARCFG.PRM_ASPDENBL;
   VARBUFOUT.PRM.14 := AIVARCFG.PRM_STATICMAP;
   VARBUFOUT.PRM.15 := AIVARCFG.PRM_NORAW;
    
   VARBUFOUT.ID := AIVARCFG.ID;
   VARBUFOUT.CLSID := AIVARCFG.CLSID;
   VARBUFOUT.CHID := AIVARCFG.CHID;
   VARBUFOUT.VALR := AIVARCFG.VALFRC;
            
   VARBUFOUT.LORAW := AIVARCFG.LORAW;
   VARBUFOUT.HIRAW := AIVARCFG.HIRAW;
   VARBUFOUT.LOENG := AIVARCFG.LOENG;
   VARBUFOUT.HIENG := AIVARCFG.HIENG;
   VARBUFOUT.HIHISP := AIVARCFG.HIHISP;
   VARBUFOUT.HISP := AIVARCFG.HISP;
   VARBUFOUT.LOSP := AIVARCFG.LOSP;
   VARBUFOUT.LOLOSP := AIVARCFG.LOLOSP;
   VARBUFOUT.T_FLTSP := AIVARCFG.T_FLT;
   VARBUFOUT.HYST := AIVARCFG.HYST;
   VARBUFOUT.T_DEAHH := AIVARCFG.T_DEAHH;
   VARBUFOUT.T_DEAH := AIVARCFG.T_DEAH;
   VARBUFOUT.T_DEAL := AIVARCFG.T_DEAL;
   VARBUFOUT.T_DEALL := AIVARCFG.T_DEALL;
            
   VARBUFOUT.VALPRV_AFRZ :=AIVARCFG.VALPRV_AFRZ;
   VARBUFOUT.VALPRV_ASPD :=AIVARCFG.VALPRV_ASPD;
   VARBUFOUT.DEASP_AFRZ :=AIVARCFG.DEASP_AFRZ;
   VARBUFOUT.DOPSP_ASPD := AIVARCFG.DOPSP_ASPD;
   VARBUFOUT.ZERO_CUT_VAL := AIVARCFG.ZERO_CUT_VAL;

   VARBUFIN.CMD :=0; 
end_if;  

(*реалізація запису конфігураційних даних з буфер in в технологічну змінну*)
IF (uint_to_word(AIVARCFG.CLSID) AND 16#FFF0)=(uint_to_word(VARBUFIN.CLSID) AND 16#FFF0) AND AIVARCFG.ID=VARBUFIN.ID AND VARBUFIN.CMD = 16#101 then
   (* MSG 200-Ok 400-Error
   // 200 - Дані записані
   // 201 - Дані прочитані 
   // 403 - канал вже зайнятий 
   // 404 - номер каналу не відповідає діапазону   *)
   
   VARBUFOUT:=VARBUFIN;
    
   AIVARCFG.PRM_LOENBL := VARBUFIN.PRM.0;
   AIVARCFG.PRM_HIENBL := VARBUFIN.PRM.1;
   AIVARCFG.PRM_LOLOENBL := VARBUFIN.PRM.2;
   AIVARCFG.PRM_HIHIENBL := VARBUFIN.PRM.3;
   AIVARCFG.PRM_BRKENBL := VARBUFIN.PRM.4;
   AIVARCFG.PRM_OVRLENBL := VARBUFIN.PRM.5;
   AIVARCFG.PRM_QALENBL := VARBUFIN.PRM.6;
   AIVARCFG.PRM_DSBL := VARBUFIN.PRM.7;
   AIVARCFG.PRM_PWLENBL := VARBUFIN.PRM.8;
   AIVARCFG.PRM_TOTALON := VARBUFIN.PRM.9;
   AIVARCFG.PRM_SQRT := VARBUFIN.PRM.10;
   AIVARCFG.PRM_PARAISPROC := VARBUFIN.PRM.11;
   AIVARCFG.PRM_AFRZENBL := VARBUFIN.PRM.12;
   AIVARCFG.PRM_ASPDENBL := VARBUFIN.PRM.13;
   AIVARCFG.PRM_STATICMAP := VARBUFIN.PRM.14;
   AIVARCFG.PRM_NORAW := VARBUFIN.PRM.15;
    
   AIVARCFG.LORAW := VARBUFIN.LORAW;
   AIVARCFG.HIRAW := VARBUFIN.HIRAW;
   AIVARCFG.LOENG := VARBUFIN.LOENG;
   AIVARCFG.HIENG := VARBUFIN.HIENG;
   AIVARCFG.HIHISP := VARBUFIN.HIHISP;
   AIVARCFG.HISP := VARBUFIN.HISP;
   AIVARCFG.LOSP := VARBUFIN.LOSP;
   AIVARCFG.LOLOSP := VARBUFIN.LOLOSP;
   AIVARCFG.T_FLT := VARBUFIN.T_FLTSP;
   AIVARCFG.HYST := VARBUFIN.HYST;
   AIVARCFG.T_DEAHH := VARBUFIN.T_DEAHH;
   AIVARCFG.T_DEAH := VARBUFIN.T_DEAH;
   AIVARCFG.T_DEAL := VARBUFIN.T_DEAL;
   AIVARCFG.T_DEALL := VARBUFIN.T_DEALL;
     
   AIVARCFG.VALPRV_AFRZ := VARBUFIN.VALPRV_AFRZ ;
   AIVARCFG.VALPRV_ASPD := VARBUFIN.VALPRV_ASPD ;
   AIVARCFG.DEASP_AFRZ := VARBUFIN.DEASP_AFRZ ;
   AIVARCFG.DOPSP_ASPD :=  VARBUFIN.DOPSP_ASPD ;
   AIVARCFG.ZERO_CUT_VAL := VARBUFIN.ZERO_CUT_VAL  ;       
            
   VARBUFOUT.MSG:=200; 

   IF NOT AIVARCFG.PRM_STATICMAP THEN 
      IF VARBUFIN.CHID&gt;=0 AND VARBUFIN.CHID &lt;= INT_TO_UINT(PLCCFG.AICNT) THEN
         IF CHAI[VARBUFIN.CHID].VARID = 0 THEN 
            AIVARCFG.CHID := VARBUFIN.CHID;
         ELSIF VARBUFIN.CHID &lt;&gt; AIVARCFG.CHID THEN 
            VARBUFOUT.MSG := 403;(* канал вже зайнятий*)
         END_IF;
      ELSE 
         VARBUFOUT.MSG := 404; (*номер каналу не відповідає діапазону*)
      END_IF;
   ELSIF VARBUFIN.CHID &lt;&gt; AIVARCFG.CHID THEN (* інакше вивести помилку активна статична адресація каналів *)
      VARBUFOUT.MSG := 405;(* активна статична адресація каналів*)
   END_IF;

   VARBUFIN.CMD :=0; 
end_if;  


</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="BOOL_TO_INT" version="1.00" dateTime="dt#2018-07-17-11:09:42">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the BOOL data type to a BYTE, WORD, DWORD, INT,  DINT, UINT, UDINT, REAL or TIME data type.&#xA;  The least significant bit of the output value is set to the input value.&#xA;  All other bits of the output value are set to zero.&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="5E14"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="BOOL">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="INT">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="DOH" version="0.01" dateTime="dt#2022-04-28-15:20:11">
		<attribute name="TypeSignatureCheckSumString" value="0412"></attribute>
		<structure>
			<variables name="REZDO1" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="T1_VSLD_COPN" typeName="DOVAR_HMI">
				<comment>клапан набору Т1 відкрити/закрити</comment>
			</variables>
			<variables name="T1_VSUNL_COPN" typeName="DOVAR_HMI">
				<comment>клапан зливу Т1 відкрити/закрити</comment>
			</variables>
			<variables name="T2_VSLD_COPN" typeName="DOVAR_HMI">
				<comment>клапан набору Т2 відкрити/закрити</comment>
			</variables>
			<variables name="T2_VSUNL_COPN" typeName="DOVAR_HMI">
				<comment>клапан зливу T2 відкрити/закрити</comment>
			</variables>
			<variables name="D1_VSLD_COPN" typeName="DOVAR_HMI">
				<comment>клапан набору D1 відкрити/закрити</comment>
			</variables>
			<variables name="D2_VSLD_COPN" typeName="DOVAR_HMI">
				<comment>клапан набору D2 відкрити/закрити</comment>
			</variables>
			<variables name="D1_VSUNL_COPN" typeName="DOVAR_HMI">
				<comment>клапан зливу D1 відкрити/закрити</comment>
			</variables>
			<variables name="D2_VSUNL_COPN" typeName="DOVAR_HMI">
				<comment>клапан зливу D2 відкрити/закрити</comment>
			</variables>
			<variables name="P1_VST1T2_COPN" typeName="DOVAR_HMI">
				<comment>3-ходовий клапан (0 - на T1, 1 - на T2)</comment>
			</variables>
			<variables name="T1_GSMIX_CSTRT" typeName="DOVAR_HMI">
				<comment>Пускач двигуна мішалки Т1</comment>
			</variables>
			<variables name="T2_GSMIX_CSTRT" typeName="DOVAR_HMI">
				<comment>Пускач двигуна мішалки Т2</comment>
			</variables>
			<variables name="REZDO2" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO3" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO4" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO5" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO6" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO7" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO8" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO9" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO10" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO11" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO12" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO13" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO14" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO15" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO16" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO17" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO18" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO19" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO20" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
			<variables name="REZDO21" typeName="DOVAR_HMI">
				<comment>rez</comment>
			</variables>
		</structure>
	</DDTSource>
	<DDTSource DDTName="ACTTR_PRM" version="0.03" dateTime="dt#2022-01-17-11:17:16">
		<attribute name="TypeSignatureCheckSumString" value="0FE1"></attribute>
		<structure>
			<variables name="PRM1" typeName="INT"></variables>
			<variables name="PRM_b0" typeName="BOOL">
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="PRM_ZWRKENBL" typeName="BOOL">
				<comment>=1 є звонішній вхід - зворотній звязок про роботу</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="PRM_ZPOSENBL" typeName="BOOL">
				<comment>=1 є аналоговий зворотній звязок частоти/позиції</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="PRM_PWRENBL" typeName="BOOL">
				<comment>=1 є звонішній вхід по стану живлення</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="PRM_MANCFG" typeName="BOOL">
				<comment>=1 ручне керування налаштуванням</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="PRM_ZOPNENBL" typeName="BOOL">
				<comment>=1 є датчик відкритості</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="PRM_ZCLSENBL" typeName="BOOL">
				<comment>=1 є датчик закритості</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="PRM_AUTOACK" typeName="BOOL">
				<comment>=1, автоматичне підтвердження тривог</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="PRM_BTNSTPENBL" typeName="BOOL">
				<comment>=1 є зовнішній вхід - включена кнопка STOP</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="PRM_ALMENBL" typeName="BOOL">
				<comment>=1 є зовнішній вхід - сигнал аварії від приводу</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="PRM_SELLCLENBL" typeName="BOOL">
				<comment>=1 є зовнішній вхід - сигнал включення місцевого керування</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="PRM_PULSCTRLENBL" typeName="BOOL">
				<comment>=1 схема керування імпулсами (команди на 2с)</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="PRM_ZRUNENBL" typeName="BOOL">
				<comment>=1 є зовнішній вхід про рух приводу</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="PRM_ZSPDENBL" typeName="BOOL">
				<comment>=1 є зовнішній вхід про датчику швидкості приводу</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="PRM_CRVRSENBL" typeName="BOOL">
				<comment>=1 ВМ з виходом керування реверсом</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="PRM_BLCKOFSPD" typeName="BOOL">
				<comment>=1 зупиняти по зниженні швидкості</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="PRM2" typeName="INT"></variables>
			<variables name="PRM_NOPRES" typeName="BOOL">
				<comment>=1 довзолити рух без включеного маслонасоса</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="PRM_b17" typeName="BOOL">
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="PRM_b18" typeName="BOOL">
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="PRM_b19" typeName="BOOL">
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="PRM_b20" typeName="BOOL">
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="PRM_b21" typeName="BOOL">
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="PRM_b22" typeName="BOOL">
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="PRM_b23" typeName="BOOL">
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="PRM_b24" typeName="BOOL">
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="PRM_b25" typeName="BOOL">
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="PRM_b26" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="PRM_b27" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="PRM_b28" typeName="BOOL">
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="PRM_b29" typeName="BOOL">
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="PRM_b30" typeName="BOOL">
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="PRM_b31" typeName="BOOL">
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
		</structure>
	</DDTSource>
	<DDTSource DDTName="DIVAR_CFG" version="0.06" dateTime="dt#2022-07-16-10:24:43">
		<attribute name="TypeSignatureCheckSumString" value="87BE"></attribute>
		<structure>
			<variables name="ID" typeName="UINT">
				<comment>Унікальний ідентифікатор</comment>
			</variables>
			<variables name="CLSID" typeName="UINT">
				<comment>16#1010</comment>
			</variables>
			<variables name="STA" typeName="INT">
				<comment>статус (див STC)</comment>
			</variables>
			<variables name="STA_VRAW" typeName="BOOL">
				<comment>=1 – значення дискретного сигналу з DICH</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="STA_VALB" typeName="BOOL">
				<comment>=1 – значення дискретної вхідної змінної після всіх перетворень, в режимі FRC=1 може змінюватися із-зовні</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="STA_BAD" typeName="BOOL">
				<comment>=1 - Дані недостовірні {A.BAD.2}</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="STA_ALDIS" typeName="BOOL">
				<comment>=1 - Тривога виведена з експлуатації {A.MSG.3}</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="STA_DLNK" typeName="BOOL">
				<comment>=1 – якщо прив’язаний до каналу</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="STA_ENBL" typeName="BOOL">
				<comment>=1 – змінна задіяна  = (NOT PRM.7 AND  DLNK)</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="STA_ALM" typeName="BOOL">
				<comment>=1 - Тривога {A.ALM.6}</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="STA_VALPRV" typeName="BOOL">
				<comment>значення на попередньому циклі</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="STA_ISALM" typeName="BOOL">
				<comment>=1 - задіяна тривога </comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="STA_SPDMONON" typeName="BOOL">
				<comment>=1 - включений контроль швидкості (SPDMON) </comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="STA_ISWRN" typeName="BOOL">
				<comment>=1 - задіяне попередження</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="STA_WRN" typeName="BOOL">
				<comment>=1 - Попередження {A.ALM.11}</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="STA_INBUF" typeName="BOOL">
				<comment>=1 – змінна в буфері</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="STA_FRC" typeName="BOOL">
				<comment>=1 - Режим форсування{A.MSG.13}</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="STA_SML" typeName="BOOL">
				<comment>=1 – змінна в режимі симуляції</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="STA_CMDLOAD" typeName="BOOL">
				<comment>=1 – команда завантаження в буфер</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="VALI" typeName="INT">
				<comment>для відображення значення при не форсуванні, використовується для введення значення з буфера при форсуванні</comment>
			</variables>
			<variables name="PRM" typeName="INT">
				<comment>параметри</comment>
			</variables>
			<variables name="PRM_ISALM" typeName="BOOL">
				<comment>=1 – задіяти як технологічну тривогу</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="PRM_ISWRN" typeName="BOOL">
				<comment>=1 – задіяти як технологічне попередження</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="PRM_INVERSE" typeName="BOOL">
				<comment>=1 – інвертувати сире значення</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="PRM_b3" typeName="BOOL">
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="PRM_b4" typeName="BOOL">
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="PRM_NRMVAL" typeName="BOOL">
				<comment>значення норми</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="PRM_QALENBL" typeName="BOOL">
				<comment>=1 – задіяти тривогу недостовірності каналу</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="PRM_DSBL" typeName="BOOL">
				<comment>=1 – змінна не задіяна</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="PRM_SPEEDENBL" typeName="BOOL">
				<comment>=1 – активація блоку розрахунку швидкості</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="PRM_b9" typeName="BOOL">
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="PRM_b10" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="PRM_b11" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="PRM_b12" typeName="BOOL">
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="PRM_b13" typeName="BOOL">
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="PRM_STATICMAP" typeName="BOOL">
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="PRM_b15" typeName="BOOL">
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="CHID" typeName="UINT">
				<comment>Логічний номер дискретного каналу</comment>
			</variables>
			<variables name="STEP1" typeName="UINT">
				<comment>номер кроку</comment>
			</variables>
			<variables name="T_DEASP" typeName="UINT">
				<comment>Час затримки тривоги в 0.1 секундах</comment>
			</variables>
			<variables name="T_FLTSP" typeName="UINT">
				<comment>Заданий час фільтрації в мілісекундах</comment>
			</variables>
			<variables name="CHIDDF" typeName="UINT">
				<comment>Логічний номер дискретного каналу за замовченням</comment>
			</variables>
			<variables name="T_STEP1" typeName="UDINT">
				<comment>Плинний час кроку в мс</comment>
			</variables>
			<variables name="T_PREV" typeName="UDINT">
				<comment>час в мс з попереднього виклику, береться зі структури PLC_CFG.TQMS</comment>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="smValve" version="0.12" dateTime="dt#2021-09-18-19:18:28">
		<attribute name="TypePassword" value=""></attribute>
		<attribute name="TypeProtectionLevel" value="2#0000_0000"></attribute>
		<attribute name="IsTypePasswordCrypted" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="C550"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="085B"></attribute>
		<inputParameters>
			<variables name="INIT" typeName="BOOL">
				<comment>ініціалізація</comment>
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="cmdOPN" typeName="BOOL">
				<comment>команда відкривати/більше</comment>
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="cmdCLS" typeName="BOOL">
				<comment>команда закривати/менше</comment>
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="cmdPOS" typeName="INT">
				<comment>задане значення позиціонеру 0-10000</comment>
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
		</inputParameters>
		<outputParameters>
			<variables name="stOPN" typeName="BOOL">
				<comment>клапан відкритий</comment>
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="stCLS" typeName="BOOL">
				<comment>клапан закритий</comment>
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="stPOS" typeName="INT">
				<comment>положення штока/заслінки 0-10000</comment>
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
			<variables name="Kf" typeName="REAL">
				<comment>коефіцієнт витрати від 0 до 1</comment>
				<attribute name="PositionPin" value="4"></attribute>
			</variables>
		</outputParameters>
		<publicLocalVariables>
			<variables name="d_t" typeName="REAL">
				<comment>періодичність виклику</comment>
				<variableInit value="0.1"></variableInit>
			</variables>
			<variables name="t_valve" typeName="REAL">
				<comment>час повного відкриття клапану/заслінки (с)</comment>
				<variableInit value="10"></variableInit>
			</variables>
			<variables name="APOS" typeName="BOOL">
				<comment>TRUE - клапан з позиціонером, управління аналогове</comment>
				<variableInit value="false"></variableInit>
			</variables>
			<variables name="v_type" typeName="INT">
				<comment>хар-ка, 0- лінійна, 1-швидкого відкриття, 2-рівнопроцентна</comment>
				<variableInit value="0"></variableInit>
			</variables>
		</publicLocalVariables>
		<privateLocalVariables>
			<variables name="POS" typeName="REAL">
				<comment>положення штока/заслінки 0-100%</comment>
				<variableInit value="0"></variableInit>
			</variables>
		</privateLocalVariables>
		<FBProgram name="Valve">
			<FBDSource nbRows="24" nbColumns="36">
				<networkFBD>
					<FFBBlock instanceName=".1" typeName="DIV" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="39" posY="20"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="d_t*100.0"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="t_valve"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".2" typeName="ADD" additionnalPinNumber="0" enEnO="true" width="7" height="6">
						<objPosition posX="52" posY="6"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="POS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="POS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".3" typeName="SUB" additionnalPinNumber="0" enEnO="true" width="7" height="6">
						<objPosition posX="52" posY="13"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="POS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="POS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".7" typeName="INT_TO_REAL" additionnalPinNumber="0" enEnO="false" width="9" height="5">
						<objPosition posX="5" posY="7"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="cmdPOS"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".6" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="17" posY="7"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.01"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".9" typeName="GT" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="28" posY="7"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="POS+0.5"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".8" typeName="LT" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="28" posY="14"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="POS-0.5"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".10" typeName="SEL" additionnalPinNumber="0" enEnO="false" width="7" height="7">
						<objPosition posX="39" posY="5"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="G" effectiveParameter="APOS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN0" effectiveParameter="cmdOPN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".11" typeName="SEL" additionnalPinNumber="0" enEnO="false" width="7" height="7">
						<objPosition posX="39" posY="12"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="G" effectiveParameter="APOS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN0" effectiveParameter="cmdCLS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".5" typeName="REAL_TO_INT" additionnalPinNumber="0" enEnO="false" width="9" height="5">
						<objPosition posX="33" posY="28"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stPOS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".12" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="25" posY="28"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="100.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".14" typeName="MUX" additionnalPinNumber="1" enEnO="false" width="7" height="9">
						<objPosition posX="45" posY="32"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="K" effectiveParameter="v_type"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN0"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="Kf"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".15" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="25" posY="34"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.01"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".13" typeName="SQRT" additionnalPinNumber="0" enEnO="false" width="7" height="5">
						<objPosition posX="33" posY="38"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".16" typeName="EXPT_REAL" additionnalPinNumber="0" enEnO="false" width="8" height="6">
						<objPosition posX="41" posY="43"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="50.0"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".17" typeName="SUB" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="33" posY="44"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="1.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".18" typeName="MOVE" additionnalPinNumber="0" enEnO="true" width="7" height="5">
						<objPosition posX="7" posY="1"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN" effectiveParameter="INIT"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="0.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="POS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".4" typeName="LIMIT" additionnalPinNumber="0" enEnO="false" width="7" height="7">
						<objPosition posX="9" posY="28"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="MN" effectiveParameter="0.0"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="POS"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="MX" effectiveParameter="100.0"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="POS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".19" typeName="GE" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="13" posY="37"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="99.999"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stOPN"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<FFBBlock instanceName=".20" typeName="LE" additionnalPinNumber="0" enEnO="false" width="7" height="6">
						<objPosition posX="13" posY="44"></objPosition>
						<descriptionFFB execAfter="">
							<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
							<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.001"></inputVariable>
							<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
							<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="stCLS"></outputVariable>
						</descriptionFFB>
					</FFBBlock>
					<linkFB>
						<linkSource parentObjectName=".10" pinName="OUT">
							<objPosition posX="45" posY="9"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".2" pinName="EN">
							<objPosition posX="52" posY="9"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".15" pinName="OUT">
							<objPosition posX="31" posY="38"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".13" pinName="IN">
							<objPosition posX="33" posY="42"></objPosition>
						</linkDestination>
						<gridObjPosition posX="32" posY="42"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".11" pinName="OUT">
							<objPosition posX="45" posY="16"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".3" pinName="EN">
							<objPosition posX="52" posY="16"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".4" pinName="OUT">
							<objPosition posX="15" posY="32"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".19" pinName="IN1">
							<objPosition posX="13" posY="41"></objPosition>
						</linkDestination>
						<gridObjPosition posX="17" posY="32"></gridObjPosition>
						<gridObjPosition posX="17" posY="37"></gridObjPosition>
						<gridObjPosition posX="12" posY="37"></gridObjPosition>
						<gridObjPosition posX="12" posY="41"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".15" pinName="OUT">
							<objPosition posX="31" posY="38"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".14" pinName="IN0">
							<objPosition posX="45" posY="38"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".15" pinName="OUT">
							<objPosition posX="31" posY="38"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".17" pinName="IN1">
							<objPosition posX="33" posY="48"></objPosition>
						</linkDestination>
						<gridObjPosition posX="32" posY="48"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".4" pinName="OUT">
							<objPosition posX="15" posY="32"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".15" pinName="IN1">
							<objPosition posX="25" posY="38"></objPosition>
						</linkDestination>
						<gridObjPosition posX="21" posY="32"></gridObjPosition>
						<gridObjPosition posX="21" posY="38"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".12" pinName="OUT">
							<objPosition posX="31" posY="32"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".5" pinName="IN">
							<objPosition posX="33" posY="32"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".17" pinName="OUT">
							<objPosition posX="39" posY="48"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".16" pinName="IN2">
							<objPosition posX="41" posY="48"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".8" pinName="OUT">
							<objPosition posX="34" posY="18"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".11" pinName="IN1">
							<objPosition posX="39" posY="18"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".16" pinName="OUT">
							<objPosition posX="48" posY="47"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".14" pinName="IN2">
							<objPosition posX="45" posY="40"></objPosition>
						</linkDestination>
						<gridObjPosition posX="50" posY="47"></gridObjPosition>
						<gridObjPosition posX="50" posY="42"></gridObjPosition>
						<gridObjPosition posX="44" posY="42"></gridObjPosition>
						<gridObjPosition posX="44" posY="40"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".13" pinName="OUT">
							<objPosition posX="39" posY="42"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".14" pinName="IN1">
							<objPosition posX="45" posY="39"></objPosition>
						</linkDestination>
						<gridObjPosition posX="43" posY="42"></gridObjPosition>
						<gridObjPosition posX="43" posY="39"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".4" pinName="OUT">
							<objPosition posX="15" posY="32"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".12" pinName="IN1">
							<objPosition posX="25" posY="32"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".7" pinName="OUT">
							<objPosition posX="13" posY="11"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".6" pinName="IN1">
							<objPosition posX="17" posY="11"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".6" pinName="OUT">
							<objPosition posX="23" posY="11"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".8" pinName="IN1">
							<objPosition posX="28" posY="18"></objPosition>
						</linkDestination>
						<gridObjPosition posX="26" posY="11"></gridObjPosition>
						<gridObjPosition posX="26" posY="18"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".6" pinName="OUT">
							<objPosition posX="23" posY="11"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".9" pinName="IN1">
							<objPosition posX="28" posY="11"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".4" pinName="OUT">
							<objPosition posX="15" posY="32"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".20" pinName="IN1">
							<objPosition posX="13" posY="48"></objPosition>
						</linkDestination>
						<gridObjPosition posX="17" posY="32"></gridObjPosition>
						<gridObjPosition posX="17" posY="37"></gridObjPosition>
						<gridObjPosition posX="9" posY="37"></gridObjPosition>
						<gridObjPosition posX="9" posY="48"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".1" pinName="OUT">
							<objPosition posX="45" posY="24"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".2" pinName="IN2">
							<objPosition posX="52" posY="11"></objPosition>
						</linkDestination>
						<gridObjPosition posX="49" posY="24"></gridObjPosition>
						<gridObjPosition posX="49" posY="11"></gridObjPosition>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".9" pinName="OUT">
							<objPosition posX="34" posY="11"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".10" pinName="IN1">
							<objPosition posX="39" posY="11"></objPosition>
						</linkDestination>
					</linkFB>
					<linkFB>
						<linkSource parentObjectName=".1" pinName="OUT">
							<objPosition posX="45" posY="24"></objPosition>
						</linkSource>
						<linkDestination parentObjectName=".3" pinName="IN2">
							<objPosition posX="52" posY="18"></objPosition>
						</linkDestination>
						<gridObjPosition posX="49" posY="24"></gridObjPosition>
						<gridObjPosition posX="49" posY="18"></gridObjPosition>
					</linkFB>
					<textBox width="5" height="2">відкрити<objPosition posX="46" posY="6"></objPosition>
					</textBox>
					<textBox width="5" height="2">закрити<objPosition posX="46" posY="13"></objPosition>
					</textBox>
				</networkFBD>
			</FBDSource>
		</FBProgram>
	</FBSource>
	<DDTSource DDTName="ACTTR_ALM" version="0.04" dateTime="dt#2022-03-18-16:03:11">
		<attribute name="TypeSignatureCheckSumString" value="0D1F"></attribute>
		<structure>
			<variables name="ALM1" typeName="INT"></variables>
			<variables name="ALM_ALMSTRT" typeName="BOOL">
				<comment>=1 Не включився (скидається при зміні команди або стану) датчика)</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="ALM_ALMSTP" typeName="BOOL">
				<comment>=1 Не відключився (скидається при зміні команди або стану) датчика)</comment>
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="ALM_ALMOPN" typeName="BOOL">
				<comment>=1 Не відкрився (Несправність схеми управління)</comment>
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="ALM_ALMCLS" typeName="BOOL">
				<comment>=1 Не закрився (Несправність схеми управління)</comment>
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="ALM_ALMOPN2" typeName="BOOL">
				<comment>=1 Не відкрився</comment>
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="ALM_ALMCLS2" typeName="BOOL">
				<comment>=1 Не закрився (Несправність обладнання по місцю)</comment>
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="ALM_ALMSHFT" typeName="BOOL">
				<comment>=1 Порушення стану</comment>
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="ALM_ALM" typeName="BOOL">
				<comment>=1 Помилка приводу (по OR)</comment>
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="ALM_ALMBELL" typeName="BOOL">
				<comment>=1 Команда включення дзвоника (на один цикл ПЛК)</comment>
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="ALM_WRN" typeName="BOOL">
				<comment>=1 Попередження приводу (по OR)</comment>
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="ALM_WRNSPD" typeName="BOOL">
				<comment>= 1 попередження на пробуксовку привода, %</comment>
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="ALM_ALMSPD" typeName="BOOL">
				<comment>= 1 аварія на пробуксовку привода, %</comment>
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="ALM_WRNSPD2" typeName="BOOL">
				<comment>= 1 попередження на пробуксовку привода 2, %</comment>
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="ALM_ALMSPD2" typeName="BOOL">
				<comment>= 1 тривога на пробуксовку привода 2, %</comment>
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="ALM_ALMPWR" typeName="BOOL">
				<comment>= 1 - немає живлення</comment>
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="ALM_ALMSTPBTN" typeName="BOOL">
				<comment>= 1 - натиснута кнопка стоп</comment>
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
			<variables name="ALM2" typeName="INT"></variables>
			<variables name="ALM_ALMINVRTR" typeName="BOOL">
				<comment>= 1 - помилка частотного перетворювача</comment>
				<attribute name="ExtractBit" value="0"></attribute>
			</variables>
			<variables name="ALM_b17" typeName="BOOL">
				<attribute name="ExtractBit" value="1"></attribute>
			</variables>
			<variables name="ALM_b18" typeName="BOOL">
				<attribute name="ExtractBit" value="2"></attribute>
			</variables>
			<variables name="ALM_b19" typeName="BOOL">
				<attribute name="ExtractBit" value="3"></attribute>
			</variables>
			<variables name="ALM_b20" typeName="BOOL">
				<attribute name="ExtractBit" value="4"></attribute>
			</variables>
			<variables name="ALM_b21" typeName="BOOL">
				<attribute name="ExtractBit" value="5"></attribute>
			</variables>
			<variables name="ALM_b22" typeName="BOOL">
				<attribute name="ExtractBit" value="6"></attribute>
			</variables>
			<variables name="ALM_b23" typeName="BOOL">
				<attribute name="ExtractBit" value="7"></attribute>
			</variables>
			<variables name="ALM_b24" typeName="BOOL">
				<attribute name="ExtractBit" value="8"></attribute>
			</variables>
			<variables name="ALM_b25" typeName="BOOL">
				<attribute name="ExtractBit" value="9"></attribute>
			</variables>
			<variables name="ALM_b26" typeName="BOOL">
				<attribute name="ExtractBit" value="10"></attribute>
			</variables>
			<variables name="ALM_b27" typeName="BOOL">
				<attribute name="ExtractBit" value="11"></attribute>
			</variables>
			<variables name="ALM_b28" typeName="BOOL">
				<attribute name="ExtractBit" value="12"></attribute>
			</variables>
			<variables name="ALM_b29" typeName="BOOL">
				<attribute name="ExtractBit" value="13"></attribute>
			</variables>
			<variables name="ALM_b30" typeName="BOOL">
				<attribute name="ExtractBit" value="14"></attribute>
			</variables>
			<variables name="ALM_b31" typeName="BOOL">
				<attribute name="ExtractBit" value="15"></attribute>
			</variables>
		</structure>
	</DDTSource>
	<FBSource nameOfFBType="smLevelCyl1" version="0.14" dateTime="dt#2021-09-18-17:17:34">
		<comment>дозатор</comment>
		<attribute name="TypePassword" value=""></attribute>
		<attribute name="TypeProtectionLevel" value="2#0000_0000"></attribute>
		<attribute name="TypeCodeCheckSumString" value="899B"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="D487"></attribute>
		<inputParameters>
			<variables name="INIT" typeName="BOOL">
				<comment>команда ініціалізації (задання початкових умов)</comment>
				<attribute name="PositionPin" value="1"></attribute>
			</variables>
			<variables name="Fin" typeName="REAL">
				<comment>вхідна витрата задається в м3/с або в л/с</comment>
				<attribute name="PositionPin" value="2"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="Fout" typeName="REAL">
				<comment>вихідна витрата задається в м3/с або в л/с</comment>
				<attribute name="PositionPin" value="5"></attribute>
				<variableInit value="0"></variableInit>
			</variables>
		</inputParameters>
		<outputParameters>
			<variables name="L" typeName="REAL">
				<comment>рівень в метрах або в сантиметрах</comment>
				<attribute name="PositionPin" value="1"></attribute>
				<variableInit value="1"></variableInit>
			</variables>
			<variables name="LSH" typeName="BOOL">
				<comment>сигналізатор верхнього рівня</comment>
				<attribute name="PositionPin" value="2"></attribute>
			</variables>
			<variables name="LSL" typeName="BOOL">
				<comment>сигналізатор нижнього рівня</comment>
				<attribute name="PositionPin" value="3"></attribute>
			</variables>
		</outputParameters>
		<publicLocalVariables>
			<variables name="d_t" typeName="REAL">
				<comment>періодичність виклику в сек</comment>
				<variableInit value="0.1"></variableInit>
			</variables>
			<variables name="V0" typeName="REAL">
				<comment>значення обєму при ініціалізації моделі</comment>
				<variableInit value="0"></variableInit>
			</variables>
			<variables name="V" typeName="REAL">
				<comment>об'єм рідини в ємності</comment>
			</variables>
			<variables name="Vmax" typeName="REAL">
				<comment>об'єм ємності </comment>
				<variableInit value="50"></variableInit>
			</variables>
			<variables name="S" typeName="REAL">
				<comment>задається в м2 при витратах м3/с або см2 при витратах л/с</comment>
				<variableInit value="20"></variableInit>
			</variables>
		</publicLocalVariables>
		<FBProgram name="Level">
			<STSource>if init then V:=V0; 
else  
 V:=V+d_t*(Fin-Fout); 
 if V&lt;0.0 then V:=0.0; end_if;
 if V&gt;Vmax then V:=Vmax; end_if;
 L:=V/S;
LSH:=(V/Vmax)&gt;0.999;
LSL:=(V/Vmax)&gt;0.001;
end_if;
</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="ROL_ARREAL" version="1.00" dateTime="dt#2018-07-17-10:39:48">
		<comment>Circular shift left in a real value table</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="1DDD"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="C70E"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="N" typeName="INT">
					<comment>Number of shifts</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<inOutParameters>
				<variables name="INOUT" typeName="ANY_ARRAY_REAL">
					<comment>Table of reals to which rotation is applied</comment>
					<attribute name="PositionPin" value="2"></attribute>
				</variables>
			</inOutParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="RE" version="1.00" dateTime="dt#2018-07-17-11:07:43">
		<comment>Rising Edge of an operand</comment>
		<attribute name="TypeDescriptiveForm" value=""></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="8A81"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="EBOOL">
					<comment>BOOL value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Rising Edge of IN</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="GT" version="1.00" dateTime="dt#2018-07-17-11:08:10">
		<comment>Greater than</comment>
		<attribute name="TypeDescriptiveForm" value="  The function checks the values of successive inputs for a decreasing sequence.  The data types of all input values must be identical.&#xA;  The number of inputs can be increased (max 32).&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="BE6A"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_ELEMENTARY">
					<comment>Input 1..32</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
				<variables name="nin" typeName="DWORD">
					<comment></comment>
					<attribute name="PositionPin" value="0"></attribute>
					<attribute name="IsVariableHidden" value="-1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="BOOL">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<DDTSource DDTName="VLVD_HMI" version="0.02" dateTime="dt#2022-01-17-17:09:55">
		<attribute name="TypeSignatureCheckSumString" value="6639"></attribute>
		<structure>
			<variables name="STA" typeName="INT">
				<comment>біти стану</comment>
			</variables>
			<variables name="CMD" typeName="INT">
				<comment>команда керування</comment>
			</variables>
			<variables name="ALM" typeName="INT">
				<comment>біти тривог</comment>
			</variables>
			<variables name="POS" typeName="INT">
				<comment>позиція ВМ (0-10000)</comment>
			</variables>
		</structure>
	</DDTSource>
	<EFSource nameOfEFType="ABS_INT" version="1.00" dateTime="dt#2018-07-17-11:07:17">
		<comment>Absolute value computation</comment>
		<attribute name="TypeDescriptiveForm" value="  The function computes the absolute value of the input value  and assigns the result to the output.&#xA;&#xA;  The data types of the input and output values must be identical.&#xA;&#xA;  Formula:  OUT = |IN|&#xA;"></attribute>
		<attribute name="IsTypeHidden" value="FALSE"></attribute>
		<attribute name="TypeCodeCheckSumString" value="0000"></attribute>
		<attribute name="TypeSignatureCheckSumString" value="2389"></attribute>
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="INT">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="INT">
					<comment>Result</comment>
					<attribute name="PositionPin" value="1"></attribute>
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<dataBlock>
		<variables name="smObject1" typeName="smObject1">
			<comment>???????? ??'????</comment>
		</variables>
		<variables name="EDGE1" typeName="EBOOL"></variables>
		<variables name="VDoz_T1toT2" typeName="EBOOL" topologicalAddress="%Q0.1.25">
			<comment>3-ходовий клапан (0 - на T1, 1 - на T2)</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VDoz_T1_OPN" typeName="EBOOL" topologicalAddress="%I0.3.0">
			<comment>3-ходовий клапан в позиції T1</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VDoz_T2_OPN" typeName="EBOOL" topologicalAddress="%I0.3.1">
			<comment>3-ходовий клапан в позиції T2 </comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VSliv_D1" typeName="EBOOL" topologicalAddress="%Q0.1.23">
			<comment>клапан зливу D1</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VSliv_D1_CLS" typeName="EBOOL" topologicalAddress="%i0.1.10">
			<comment>клапан зливу D1 закритий</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VSliv_D2" typeName="EBOOL" topologicalAddress="%Q0.1.24">
			<comment>клапан зливу D2</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VSliv_D2_CLS" typeName="EBOOL" topologicalAddress="%i0.1.11">
			<comment>клапан зливу D2 закритий</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VSliv_T2" typeName="EBOOL" topologicalAddress="%Q0.1.20">
			<comment>клапан зливу T2</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VSliv_T2_CLS" typeName="EBOOL" topologicalAddress="%i0.1.7">
			<comment>клапан зливу T2 закритий</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VSliv_T1" typeName="EBOOL" topologicalAddress="%Q0.1.18">
			<comment>клапан зливу Т1</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VSliv_T1_CLS" typeName="EBOOL" topologicalAddress="%i0.1.6">
			<comment>клапан зливу Т1 закритий</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VNabor_D1" typeName="EBOOL" topologicalAddress="%Q0.1.21">
			<comment>клапан набору D1</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VNabor_D1_CLS" typeName="EBOOL" topologicalAddress="%i0.1.8">
			<comment>клапан набору D1 закритий</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VNabor_D2" typeName="EBOOL" topologicalAddress="%Q0.1.22">
			<comment>клапан набору D2</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VNabor_D2_CLS" typeName="EBOOL" topologicalAddress="%i0.1.9">
			<comment>клапан набору D2 закритий</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VNabor_T1" typeName="EBOOL" topologicalAddress="%Q0.1.17">
			<comment>клапан набору Т1</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VNabor_T1_CLS" typeName="EBOOL" topologicalAddress="%i0.1.4">
			<comment>клапан набору Т1 закритий</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VNabor_T2" typeName="EBOOL" topologicalAddress="%Q0.1.19">
			<comment>клапан набору Т2</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VNabor_T2_OPN" typeName="EBOOL" topologicalAddress="%i0.1.1">
			<comment>клапан набору Т2 відкритий</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VNabor_T2_CLS" typeName="EBOOL" topologicalAddress="%i0.1.5">
			<comment>клапан набору Т2 закритий</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VNagrev_T1" typeName="INT" topologicalAddress="%Qw0.2.4">
			<comment>клапан нагрівання T1 (0-10000)</comment>
		</variables>
		<variables name="VNagrev_T2" typeName="INT" topologicalAddress="%qw0.2.5">
			<comment>клапан нагрівання T2 (0-10000)</comment>
		</variables>
		<variables name="LE_T1" typeName="INT" topologicalAddress="%iw0.2.0">
			<comment>рівень T1 (0-10000)</comment>
		</variables>
		<variables name="LE_T2" typeName="INT" topologicalAddress="%iw0.2.1">
			<comment>рівень T2 (0-10000)</comment>
		</variables>
		<variables name="LSH_D1" typeName="EBOOL" topologicalAddress="%i0.1.12">
			<comment>сигналізатор верхнього рівня D1</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="LSH_D2" typeName="EBOOL" topologicalAddress="%i0.1.14">
			<comment>сигналізатор верхнього рівня D2</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="LSL_D1" typeName="EBOOL" topologicalAddress="%i0.1.13">
			<comment>сигналізатор нижнього рівня D1</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="LSL_D2" typeName="EBOOL" topologicalAddress="%i0.1.15">
			<comment>сигналізатор нижнього рівня D2</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="TE_T1" typeName="INT" topologicalAddress="%iw0.2.2">
			<comment>тмпература в T1 (0-10000)</comment>
		</variables>
		<variables name="TE_T2" typeName="INT" topologicalAddress="%iw0.2.3">
			<comment>тмпература в T2 (0-10000)</comment>
		</variables>
		<variables name="KM1" typeName="EBOOL" topologicalAddress="%q0.1.26">
			<comment>Пускач двигуна мішалки Т1</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="KM2" typeName="EBOOL" topologicalAddress="%q0.1.27">
			<comment>Пускач двигуна мішалки Т2</comment>
		</variables>
		<variables name="GSM2" typeName="EBOOL" topologicalAddress="%i0.3.3">
			<comment>Контакт пускача двигуна мішалки Т1</comment>
		</variables>
		<variables name="GSM1" typeName="EBOOL" topologicalAddress="%i0.3.2">
			<comment>Контакт пускача двигуна мішалки Т2</comment>
		</variables>
		<variables name="SC1" typeName="INT" topologicalAddress="%QW0.4.4">
			<comment>задана швидкість перемішування Т1 (0-10000)</comment>
		</variables>
		<variables name="SC2" typeName="INT" topologicalAddress="%QW0.4.5">
			<comment>задана швидкість перемішування Т2 (0-10000)</comment>
		</variables>
		<variables name="VNabor_T1_OPN" typeName="EBOOL" topologicalAddress="%i0.1.0">
			<comment>клапан набору Т1 відкритий</comment>
		</variables>
		<variables name="smDEL1" typeName="smDELAY">
			<comment>Імітаційна модель блоку запізнювання</comment>
			<instanceElementDesc name="DELAY">
				<value>5</value>
			</instanceElementDesc>
			<instanceElementDesc name="d_t">
				<value>0.1</value>
			</instanceElementDesc>
		</variables>
		<variables name="smkl1" typeName="smValve_0">
			<comment>Імітаційна модель клапану</comment>
			<instanceElementDesc name="APOS">
				<value>1</value>
			</instanceElementDesc>
		</variables>
		<variables name="EDGE2" typeName="EBOOL"></variables>
		<variables name="smInit" typeName="EBOOL" topologicalAddress="%M113">
			<comment>Ініціалізація імітаційної моделі</comment>
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="smHeater1" typeName="smHeatExch">
			<comment>Імітаційна модель підігрівника</comment>
			<instanceElementDesc name="Va">
				<value>0.1</value>
			</instanceElementDesc>
			<instanceElementDesc name="V">
				<value>0.5</value>
			</instanceElementDesc>
			<instanceElementDesc name="k">
				<value>5</value>
			</instanceElementDesc>
			<instanceElementDesc name="S">
				<value>70</value>
			</instanceElementDesc>
		</variables>
		<variables name="smHEA_Z1" typeName="REAL" topologicalAddress="%MW214">
			<comment>імітація збурення</comment>
		</variables>
		<variables name="ACT" typeName="ACT"></variables>
		<variables name="PFWV" typeName="PFWV"></variables>
		<variables name="PARASTOHMI" typeName="PARASTOHMI" topologicalAddress="%MW140">
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="AIVARFN" typeName="AIVARFN">
			<instanceElementDesc name="IDMIN">
				<value>65000</value>
			</instanceElementDesc>
			<instanceElementDesc name="IDMAX">
				<value>0</value>
			</instanceElementDesc>
		</variables>
		<variables name="tmpreal" typeName="REAL"></variables>
		<variables name="PLC" typeName="PLC_CFG" topologicalAddress="%MW50">
			<attribute name="TimeStampSource" value="0"></attribute>
			<instanceElementDesc name="DICNT">
				<value>32</value>
			</instanceElementDesc>
			<instanceElementDesc name="DOCNT">
				<value>32</value>
			</instanceElementDesc>
			<instanceElementDesc name="AICNT">
				<value>8</value>
			</instanceElementDesc>
			<instanceElementDesc name="AOCNT">
				<value>4</value>
			</instanceElementDesc>
		</variables>
		<variables name="CHDO_HMI" typeName="ARRAY[0..32] OF CH_HMI"></variables>
		<variables name="CHAO" typeName="ARRAY[0..4] OF CH_CFG"></variables>
		<variables name="CHDI_HMI" typeName="ARRAY[0..32] OF CH_HMI"></variables>
		<variables name="j" typeName="INT"></variables>
		<variables name="k" typeName="INT"></variables>
		<variables name="CHDI" typeName="ARRAY[0..32] OF CH_CFG"></variables>
		<variables name="CHNAO" typeName="ARRAY[0..1] OF CH_CFG"></variables>
		<variables name="CHNDI_HMI" typeName="ARRAY[0..1] OF CH_HMI"></variables>
		<variables name="SUBMODULE" typeName="SUBMODULE" topologicalAddress="%MW100">
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="i" typeName="INT"></variables>
		<variables name="CHNDO" typeName="ARRAY[0..1] OF CH_CFG"></variables>
		<variables name="CHNDO_HMI" typeName="ARRAY[0..1] OF CH_HMI"></variables>
		<variables name="CHDO" typeName="ARRAY[0..32] OF CH_CFG"></variables>
		<variables name="MODULES" typeName="ARRAY[0..3] OF MODULE" topologicalAddress="%MW160">
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="CHNDI" typeName="ARRAY[0..1] OF CH_CFG"></variables>
		<variables name="CHAI_HMI" typeName="ARRAY[0..8] OF CH_HMI"></variables>
		<variables name="CHAO_HMI" typeName="ARRAY[0..4] OF CH_HMI"></variables>
		<variables name="CHAI" typeName="ARRAY[0..8] OF CH_CFG"></variables>
		<variables name="CHNAO_HMI" typeName="ARRAY[0..1] OF CH_HMI"></variables>
		<variables name="CHNAI_HMI" typeName="ARRAY[0..1] OF CH_HMI"></variables>
		<variables name="CHNAI" typeName="ARRAY[0..1] OF CH_CFG"></variables>
		<variables name="DIH" typeName="DIH" topologicalAddress="%MW900">
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VARS" typeName="VARS">
			<instanceElementDesc name="T1_LT1">
				<instanceElementDesc name="ID">
					<value>1</value>
				</instanceElementDesc>
			</instanceElementDesc>
			<instanceElementDesc name="T1_VRHEA_CPOS">
				<instanceElementDesc name="ID">
					<value>5001</value>
				</instanceElementDesc>
			</instanceElementDesc>
			<instanceElementDesc name="T1_VSLD_SOPN">
				<instanceElementDesc name="ID">
					<value>10001</value>
				</instanceElementDesc>
			</instanceElementDesc>
			<instanceElementDesc name="T1_VSLD_COPN">
				<instanceElementDesc name="ID">
					<value>20001</value>
				</instanceElementDesc>
			</instanceElementDesc>
		</variables>
		<variables name="DIVARFN" typeName="DIVARFN">
			<instanceElementDesc name="IDMIN">
				<value>65000</value>
			</instanceElementDesc>
			<instanceElementDesc name="IDMAX">
				<value>0</value>
			</instanceElementDesc>
		</variables>
		<variables name="VARBUF" typeName="VARBUF" topologicalAddress="%MW540">
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="ACTH" typeName="ACTH" topologicalAddress="%MW1400">
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="ACTBUF" typeName="ACTTR_CFG" topologicalAddress="%MW2000">
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="VLVAFN" typeName="VLVAFN"></variables>
		<variables name="DRVFN" typeName="DRVFN"></variables>
		<variables name="VLVDFN" typeName="VLVDFN"></variables>
		<variables name="PLCFN" typeName="PLCFN"></variables>
		<variables name="DOVARFN" typeName="DOVARFN">
			<instanceElementDesc name="IDMIN">
				<value>65000</value>
			</instanceElementDesc>
			<instanceElementDesc name="IDMAX">
				<value>0</value>
			</instanceElementDesc>
		</variables>
		<variables name="DOH" typeName="DOH" topologicalAddress="%MW1100">
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="AOVARFN" typeName="AOVARFN">
			<instanceElementDesc name="IDMIN">
				<value>65000</value>
			</instanceElementDesc>
			<instanceElementDesc name="IDMAX">
				<value>0</value>
			</instanceElementDesc>
		</variables>
		<variables name="AOH" typeName="AOH" topologicalAddress="%MW1300">
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="AIH" typeName="AIH" topologicalAddress="%MW620">
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="CHAIFN" typeName="CHAIFN"></variables>
		<variables name="CH_BUF" typeName="CH_BUF" topologicalAddress="%MW530">
			<attribute name="TimeStampSource" value="0"></attribute>
		</variables>
		<variables name="CHDIFN" typeName="CHDIFN"></variables>
		<variables name="CHDOFN" typeName="CHDOFN"></variables>
		<variables name="CHAOFN" typeName="CHAOFN"></variables>
	</dataBlock>
	<Motion></Motion>
	<logicConf>
		<resource resName="Micro Basic" resIdent="BMX P34 2000 02.00">
			<taskDesc task="MAST" taskType="cyclic" valueType="0" maxExecTime="250">
				<sectionDesc name="SimTanks" SectionOrder="1"></sectionDesc>
				<sectionDesc name="SimHeat" SectionOrder="2"></sectionDesc>
				<sectionDesc name="mainPFW" SectionOrder="3"></sectionDesc>
				<SRDesc name="A_naichs"></SRDesc>
				<SRDesc name="A_initacts"></SRDesc>
				<SRDesc name="A_resolution"></SRDesc>
				<SRDesc name="A_write_parahmi"></SRDesc>
				<SRDesc name="A_ndichs"></SRDesc>
				<SRDesc name="A_moduls"></SRDesc>
				<SRDesc name="A_naochs"></SRDesc>
				<SRDesc name="A_divars"></SRDesc>
				<SRDesc name="A_actrs"></SRDesc>
				<SRDesc name="A_ndochs"></SRDesc>
				<SRDesc name="A_dovars"></SRDesc>
				<SRDesc name="A_aovars"></SRDesc>
				<SRDesc name="A_initvars"></SRDesc>
				<SRDesc name="A_aivars"></SRDesc>
				<SRDesc name="A_aichs"></SRDesc>
				<SRDesc name="A_dichs"></SRDesc>
				<SRDesc name="A_dochs"></SRDesc>
				<SRDesc name="A_aochs"></SRDesc>
				<SRDesc name="A_plcmaps"></SRDesc>
			</taskDesc>
			<taskDesc task="FAST" taskType="periodic" valueType="5" maxExecTime="100">
				<sectionDesc name="RT" SectionOrder="1"></sectionDesc>
			</taskDesc>
			<FMDesc name="Functional Project" FMId="ROOT"></FMDesc>
		</resource>
	</logicConf>
	<program>
		<identProgram name="SimTanks" type="section" task="MAST"></identProgram>
		<FBDSource nbRows="24" nbColumns="36">
			<networkFBD>
				<jumpObject label="SMOUT">
					<objPosition posX="44" posY="7"></objPosition>
				</jumpObject>
				<labelObject label="SMOUT">
					<objPosition posX="0" posY="59"></objPosition>
				</labelObject>
				<FFBBlock instanceName=".2" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
					<objPosition posX="3" posY="0"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="%S5"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="edge1"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".1" typeName="FE" additionnalPinNumber="0" enEnO="true" width="7" height="5">
					<objPosition posX="35" posY="5"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="true" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="edge1"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="true" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="smObject1" typeName="smObject1" additionnalPinNumber="0" enEnO="true" width="20" height="30">
					<objPosition posX="13" posY="9"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="%s21"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdOPN_Vnabor_T1" effectiveParameter="%Q0.1.17"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdOPN_Vsliv_T1" effectiveParameter="%q0.1.18"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdOPN_Vnabor_T2" effectiveParameter="%Q0.1.19"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdOPN_Vsliv_T2" effectiveParameter="%Q0.1.20"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdOPN_Vnabor_D1" effectiveParameter="%Q0.1.21"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdOPN_Vnabor_D2" effectiveParameter="%Q0.1.22"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdOPN_Vsliv_D1" effectiveParameter="%Q0.1.23"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdOPN_Vsliv_D2" effectiveParameter="%Q0.1.24"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdPOS_Vnagrev_T1" effectiveParameter="%qw0.2.4"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdPOS_Vnagrev_T2" effectiveParameter="%qw0.2.5"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cndSEL_Vdoz_T1_T2" effectiveParameter="%Q0.1.25"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdON_MixerT1" effectiveParameter="%q0.1.26"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdON_MixerT2" effectiveParameter="%q0.1.27"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stOPN_Vnabor_T1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stOPN_Vnabor_T2"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stOPN_Vsliv_T1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stOPN_Vsliv_T2"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stCLS_Vnabor_T1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stCLS_Vnabor_T2"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stCLS_Vsliv_T1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stCLS_Vsliv_T2"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stCLS_Vnabor_D1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stCLS_Vnabor_D2"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stCLS_Vsliv_D1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stCLS_Vsliv_D2"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stLSH_D1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stLSL_D1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stLSH_D2"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stLSL_D2"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stLE_T1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stLE_T2"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stTE_T1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stTE_T2"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stOPN_Vdoz_T1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stOPN_Vdoz_T2"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stON_MixerT1"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stON_MixerT2"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".3" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="49" posY="9"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.0"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".4" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="49" posY="14"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.1"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".5" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="49" posY="19"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.2"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".6" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="49" posY="24"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.3"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".7" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="49" posY="29"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.4"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".8" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="49" posY="39"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.6"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".9" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="49" posY="44"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.7"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".10" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="78" posY="14"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stCLS_Vnabor_D2"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.9"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".11" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="78" posY="19"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stCLS_Vsliv_D1"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.10"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".12" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="78" posY="24"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stCLS_Vsliv_D2"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.11"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".13" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="78" posY="44"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stLSL_D2"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.15"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".14" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="78" posY="39"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stLSH_D2"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.14"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".15" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="78" posY="29"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stLSH_D1"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.12"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".16" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="78" posY="9"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stCLS_Vnabor_D1"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.8"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".17" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="78" posY="34"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stLSL_D1"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.13"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".18" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="49" posY="34"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.1.5"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".19" typeName="WRITE_INPUT_INT" additionnalPinNumber="0" enEnO="false" width="11" height="5">
					<objPosition posX="18" posY="38"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stLE_T1"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%iw0.2.0"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".20" typeName="WRITE_INPUT_INT" additionnalPinNumber="0" enEnO="false" width="10" height="5">
					<objPosition posX="18" posY="43"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stLE_T2"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%iw0.2.1"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".21" typeName="WRITE_INPUT_INT" additionnalPinNumber="0" enEnO="false" width="10" height="5">
					<objPosition posX="18" posY="48"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stTE_T1"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%iw0.2.2"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".22" typeName="WRITE_INPUT_INT" additionnalPinNumber="0" enEnO="false" width="10" height="5">
					<objPosition posX="18" posY="53"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stTE_T2"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%iw0.2.3"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".23" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="78" posY="49"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stOPN_Vdoz_T1"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.3.0"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".24" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="78" posY="54"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stOPN_Vdoz_T2"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.3.1"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".25" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
					<objPosition posX="24" posY="3"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="%S21"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".26" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="104" posY="14"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stON_MixerT2"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.3.3"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".27" typeName="WRITE_INPUT_EBOOL" additionnalPinNumber="0" enEnO="false" width="12" height="5">
					<objPosition posX="104" posY="9"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP" effectiveParameter="smObject1.stON_MixerT1"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%i0.3.2"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<linkFB>
					<linkSource parentObjectName="smObject1" pinName="stOPN_Vsliv_T2">
						<objPosition posX="32" posY="16"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".6" pinName="INP">
						<objPosition posX="49" posY="28"></objPosition>
					</linkDestination>
					<gridObjPosition posX="46" posY="16"></gridObjPosition>
					<gridObjPosition posX="46" posY="28"></gridObjPosition>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName="smObject1" pinName="stOPN_Vnabor_T1">
						<objPosition posX="32" posY="13"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".3" pinName="INP">
						<objPosition posX="49" posY="13"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName="smObject1" pinName="stCLS_Vsliv_T2">
						<objPosition posX="32" posY="20"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".9" pinName="INP">
						<objPosition posX="49" posY="48"></objPosition>
					</linkDestination>
					<gridObjPosition posX="42" posY="20"></gridObjPosition>
					<gridObjPosition posX="42" posY="48"></gridObjPosition>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName="smObject1" pinName="stCLS_Vsliv_T1">
						<objPosition posX="32" posY="19"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".8" pinName="INP">
						<objPosition posX="49" posY="43"></objPosition>
					</linkDestination>
					<gridObjPosition posX="43" posY="19"></gridObjPosition>
					<gridObjPosition posX="43" posY="43"></gridObjPosition>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName="smObject1" pinName="stCLS_Vnabor_T2">
						<objPosition posX="32" posY="18"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".18" pinName="INP">
						<objPosition posX="49" posY="38"></objPosition>
					</linkDestination>
					<gridObjPosition posX="44" posY="18"></gridObjPosition>
					<gridObjPosition posX="44" posY="38"></gridObjPosition>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName="smObject1" pinName="stCLS_Vnabor_T1">
						<objPosition posX="32" posY="17"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".7" pinName="INP">
						<objPosition posX="49" posY="33"></objPosition>
					</linkDestination>
					<gridObjPosition posX="45" posY="17"></gridObjPosition>
					<gridObjPosition posX="45" posY="33"></gridObjPosition>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName="smObject1" pinName="stOPN_Vsliv_T1">
						<objPosition posX="32" posY="15"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".5" pinName="INP">
						<objPosition posX="49" posY="23"></objPosition>
					</linkDestination>
					<gridObjPosition posX="47" posY="15"></gridObjPosition>
					<gridObjPosition posX="47" posY="23"></gridObjPosition>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName="smObject1" pinName="stOPN_Vnabor_T2">
						<objPosition posX="32" posY="14"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".4" pinName="INP">
						<objPosition posX="49" posY="18"></objPosition>
					</linkDestination>
					<gridObjPosition posX="48" posY="14"></gridObjPosition>
					<gridObjPosition posX="48" posY="18"></gridObjPosition>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".25" pinName="OUT">
						<objPosition posX="30" posY="7"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".1" pinName="EN">
						<objPosition posX="35" posY="8"></objPosition>
					</linkDestination>
					<gridObjPosition posX="33" posY="7"></gridObjPosition>
					<gridObjPosition posX="33" posY="8"></gridObjPosition>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".1" pinName="OUT">
						<objPosition posX="41" posY="9"></objPosition>
					</linkSource>
					<linkDestination parentObjectName="" pinName="IN1">
						<objPosition posX="44" posY="7"></objPosition>
					</linkDestination>
				</linkFB>
			</networkFBD>
		</FBDSource>
	</program>
	<program>
		<identProgram name="SimHeat" type="section" task="MAST"></identProgram>
		<FBDSource nbRows="24" nbColumns="36">
			<networkFBD>
				<jumpObject label="Ext">
					<objPosition posX="40" posY="5"></objPosition>
				</jumpObject>
				<labelObject label="Ext">
					<objPosition posX="0" posY="228"></objPosition>
				</labelObject>
				<FFBBlock instanceName="smHeater1" typeName="smHeatExch" additionnalPinNumber="0" enEnO="false" width="8" height="10">
					<objPosition posX="43" posY="16"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="smInit"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="F" effectiveParameter="0.02"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="Fa"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="Tin" effectiveParameter="20.0"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="Tain" effectiveParameter="95.0"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="T"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="Ta"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="smkl1" typeName="smValve_0" additionnalPinNumber="0" enEnO="false" width="9" height="8">
					<objPosition posX="21" posY="15"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="smInit"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdOPN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdCLS"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="cmdPOS" effectiveParameter="%qw0.4.4"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stOPN"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stCLS"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="stPOS"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="Kf"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".1" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
					<objPosition posX="33" posY="18"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="0.05"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".2" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
					<objPosition posX="72" posY="14"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="100.0"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".4" typeName="REAL_TO_INT" additionnalPinNumber="0" enEnO="false" width="9" height="5">
					<objPosition posX="81" posY="14"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".3" typeName="REAL_TO_INT" additionnalPinNumber="0" enEnO="false" width="9" height="5">
					<objPosition posX="73" posY="20"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".5" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
					<objPosition posX="62" posY="20"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="100.0"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".6" typeName="WRITE_INPUT_INT" additionnalPinNumber="0" enEnO="false" width="10" height="5">
					<objPosition posX="92" posY="14"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%iw0.4.0"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".7" typeName="WRITE_INPUT_INT" additionnalPinNumber="0" enEnO="false" width="10" height="5">
					<objPosition posX="84" posY="20"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%iw0.4.1"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".8" typeName="ADD" additionnalPinNumber="0" enEnO="false" width="7" height="6">
					<objPosition posX="53" posY="15"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="smHEA_Z1"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN2"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".18" typeName="SET" additionnalPinNumber="0" enEnO="true" width="7" height="5">
					<objPosition posX="34" posY="9"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" effectiveParameter="%s13"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="smInit"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".19" typeName="RESET" additionnalPinNumber="0" enEnO="false" width="7" height="5">
					<objPosition posX="2" posY="232"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="smInit"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".20" typeName="AND" additionnalPinNumber="0" enEnO="false" width="7" height="6">
					<objPosition posX="31" posY="3"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
						<inputVariable invertedPin="true" formalParameter="IN2" effectiveParameter="%s13"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".23" typeName="REAL_TO_INT" additionnalPinNumber="0" enEnO="false" width="9" height="5">
					<objPosition posX="77" posY="28"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".24" typeName="MUL" additionnalPinNumber="0" enEnO="false" width="7" height="6">
					<objPosition posX="68" posY="28"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN1"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="100.0"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".26" typeName="WRITE_INPUT_INT" additionnalPinNumber="0" enEnO="false" width="10" height="5">
					<objPosition posX="87" posY="28"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INP"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUTP" effectiveParameter="%iw0.4.2"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="smDEL1" typeName="smDELAY" additionnalPinNumber="0" enEnO="false" width="7" height="6">
					<objPosition posX="62" posY="14"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="INIT" effectiveParameter="smInit"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".31" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
					<objPosition posX="5" posY="2"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="%s5"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="edge2"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".32" typeName="RE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
					<objPosition posX="20" posY="3"></objPosition>
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN"></inputVariable>
						<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="edge2"></inputVariable>
						<outputVariable invertedPin="false" formalParameter="ENO"></outputVariable>
						<outputVariable invertedPin="true" formalParameter="OUT"></outputVariable>
					</descriptionFFB>
				</FFBBlock>
				<linkFB>
					<linkSource parentObjectName="smDEL1" pinName="OUT">
						<objPosition posX="68" posY="18"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".2" pinName="IN1">
						<objPosition posX="72" posY="18"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".5" pinName="OUT">
						<objPosition posX="68" posY="24"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".3" pinName="IN">
						<objPosition posX="73" posY="24"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".4" pinName="OUT">
						<objPosition posX="89" posY="18"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".6" pinName="INP">
						<objPosition posX="92" posY="18"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName="smHeater1" pinName="Ta">
						<objPosition posX="50" posY="23"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".5" pinName="IN1">
						<objPosition posX="62" posY="24"></objPosition>
					</linkDestination>
					<gridObjPosition posX="57" posY="23"></gridObjPosition>
					<gridObjPosition posX="57" posY="24"></gridObjPosition>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".24" pinName="OUT">
						<objPosition posX="74" posY="32"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".23" pinName="IN">
						<objPosition posX="77" posY="32"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".23" pinName="OUT">
						<objPosition posX="85" posY="32"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".26" pinName="INP">
						<objPosition posX="87" posY="32"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".3" pinName="OUT">
						<objPosition posX="81" posY="24"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".7" pinName="INP">
						<objPosition posX="84" posY="24"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName="smHeater1" pinName="T">
						<objPosition posX="50" posY="22"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".8" pinName="IN2">
						<objPosition posX="53" posY="20"></objPosition>
					</linkDestination>
					<gridObjPosition posX="52" posY="22"></gridObjPosition>
					<gridObjPosition posX="52" posY="20"></gridObjPosition>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName="smkl1" pinName="Kf">
						<objPosition posX="29" posY="22"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".1" pinName="IN1">
						<objPosition posX="33" posY="22"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".8" pinName="OUT">
						<objPosition posX="59" posY="19"></objPosition>
					</linkSource>
					<linkDestination parentObjectName="smDEL1" pinName="IN">
						<objPosition posX="62" posY="19"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".2" pinName="OUT">
						<objPosition posX="78" posY="18"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".4" pinName="IN">
						<objPosition posX="81" posY="18"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".20" pinName="OUT">
						<objPosition posX="37" posY="7"></objPosition>
					</linkSource>
					<linkDestination parentObjectName="" pinName="IN1">
						<objPosition posX="40" posY="5"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".1" pinName="OUT">
						<objPosition posX="39" posY="22"></objPosition>
					</linkSource>
					<linkDestination parentObjectName="smHeater1" pinName="Fa">
						<objPosition posX="43" posY="22"></objPosition>
					</linkDestination>
				</linkFB>
				<linkFB>
					<linkSource parentObjectName=".32" pinName="OUT">
						<objPosition posX="26" posY="7"></objPosition>
					</linkSource>
					<linkDestination parentObjectName=".20" pinName="IN1">
						<objPosition posX="31" posY="7"></objPosition>
					</linkDestination>
				</linkFB>
			</networkFBD>
		</FBDSource>
	</program>
	<program>
		<identProgram name="mainPFW" type="section" task="MAST"></identProgram>
		<STSource>(* PACFramework SEControlExpertLIB V1.0.0 
https://github.com/pupenasan/PACFramework/tree/master/platforms/unitypro/CHANGELOG.md 
*)
PLCFN (PLC := PLC);
(*виклик при старті*)
IF PLC.STA_SCN1 THEN
  A_plcmaps();
  A_initvars();
  A_initacts();
END_IF;

(*обробка входів*)
A_dichs();
A_aichs();
A_ndichs();
A_naichs();
A_divars ();
A_aivars ();
A_write_parahmi();
(*обробка виконавчих механізмів*)
A_resolution();
A_actrs();

(*обробка виходів*)
A_dovars();
A_aovars();
A_dochs();
A_aochs();
A_ndochs();
A_naochs();

A_moduls();
</STSource>
	</program>
	<program>
		<identProgram name="A_naichs" type="SR" task="MAST"></identProgram>
		<STSource>
		</STSource>
	</program>
	<program>
		<identProgram name="A_initacts" type="SR" task="MAST"></identProgram>
		<STSource>ACT.T1_VSLD.ID:=10001;   ACT.T1_VSLD.CLSID:=16#2011;
ACT.T1_VSUNL.ID:=10002;  ACT.T1_VSUNL.CLSID:=16#2011;
ACT.T2_VSLD.ID:=10003;   ACT.T2_VSLD.CLSID:=16#2011;
ACT.T2_VSUNL.ID:=10004;  ACT.T2_VSUNL.CLSID:=16#2011;
ACT.D1_VSLD.ID:=10005;   ACT.D1_VSLD.CLSID:=16#2011;
ACT.D2_VSLD.ID:=10006;   ACT.D2_VSLD.CLSID:=16#2011;
ACT.D1_VSUNL.ID:=10007;  ACT.D1_VSUNL.CLSID:=16#2011;
ACT.D2_VSUNL.ID:=10008;  ACT.D2_VSUNL.CLSID:=16#2011;
ACT.P1_VST1T2.ID:=10009; ACT.P1_VST1T2.CLSID:=16#2011;
ACT.T1_SCMIX.ID:=30001;  ACT.T1_SCMIX.CLSID:=16#2040;
ACT.T2_SCMIX.ID:=30002;  ACT.T2_SCMIX.CLSID:=16#2040;
ACT.T1_VRHEA.ID:=20001;  ACT.T1_VRHEA.CLSID:=16#2021;
ACT.T2_VRHEA.ID:=20002;  ACT.T2_VRHEA.CLSID:=16#2021;
ACT.T1_SCMIX.ID:=30001;  ACT.T1_SCMIX.CLSID:=16#2040;
ACT.T2_SCMIX.ID:=30002;  ACT.T2_SCMIX.CLSID:=16#2040;

</STSource>
	</program>
	<program>
		<identProgram name="A_resolution" type="SR" task="MAST"></identProgram>
		<STSource>(* Якщо не відправляється команда TRUE, ВМ не виконує жодної команди керування*)
ACT.T1_VSLD.CMD.CMD_RESOLUTION:=TRUE;
ACT.T2_VSLD.CMD.CMD_RESOLUTION:=TRUE;
ACT.T1_VSUNL.CMD.CMD_RESOLUTION:=TRUE;
ACT.T2_VSUNL.CMD.CMD_RESOLUTION:=TRUE;
ACT.D1_VSLD.CMD.CMD_RESOLUTION:=TRUE;
ACT.D2_VSLD.CMD.CMD_RESOLUTION:=TRUE;
ACT.D1_VSUNL.CMD.CMD_RESOLUTION:=TRUE;
ACT.D2_VSUNL.CMD.CMD_RESOLUTION:=TRUE;
ACT.P1_VST1T2.CMD.CMD_RESOLUTION:=TRUE;
ACT.T1_VRHEA.CMD.CMD_RESOLUTION:=TRUE;
ACT.T2_VRHEA.CMD.CMD_RESOLUTION:=TRUE;
ACT.T1_SCMIX.CMD.CMD_RESOLUTION:=TRUE;
ACT.T2_SCMIX.CMD.CMD_RESOLUTION:=TRUE;
</STSource>
	</program>
	<program>
		<identProgram name="A_write_parahmi" type="SR" task="MAST"></identProgram>
		<STSource>(*дана секція призначена для мультиплексування AIVARFN.BUF2 та заповнення ним PARASTOHMI 
передбачається що ідентифікатори AIVAR починаються з 1*)

AIVARFN.VARBUFIN.CLSID := 16#1030;
if int_to_uint(PARASTOHMI.I)&gt;=AIVARFN.IDMAX then PARASTOHMI.I:=0; end_if; (*максимальна кількість AIVAR*) 
 
if (PLC.TQMS - PFWV.writepara_prevtime)&gt;600 then
	PFWV.writepara_prevtime := PLC.TQMS;
	PARASTOHMI.ID := AIVARFN.VARBUFOUT.ID;
	PARASTOHMI.CLSID := AIVARFN.VARBUFOUT.CLSID;
	tmpreal := abs(AIVARFN.VARBUFOUT.HIENG-AIVARFN.VARBUFOUT.LOENG);
	if tmpreal&gt;=10000.0 then PARASTOHMI.K:=1;
		elsif tmpreal&gt;=1000.0 then PARASTOHMI.K:=10;
		elsif tmpreal&gt;=100.0 then PARASTOHMI.K:=100;
		elsif tmpreal&gt;=10.0 then PARASTOHMI.K:=1000;
		else PARASTOHMI.K:=10000;
	end_if;
	PARASTOHMI.INTS[4] := PFWV.AIVAR_TMP.PRM;
	PARASTOHMI.INTS[5] := real_to_int(AIVARFN.VARBUFOUT.LOENG*int_to_real(PARASTOHMI.K));
	PARASTOHMI.INTS[6] := real_to_int(AIVARFN.VARBUFOUT.HIENG*int_to_real(PARASTOHMI.K));
	PARASTOHMI.INTS[7] := real_to_int(AIVARFN.VARBUFOUT.LOSP*int_to_real(PARASTOHMI.K));
	PARASTOHMI.INTS[8] := real_to_int(AIVARFN.VARBUFOUT.HISP*int_to_real(PARASTOHMI.K));
	PARASTOHMI.INTS[9] := real_to_int(AIVARFN.VARBUFOUT.LOLOSP*int_to_real(PARASTOHMI.K));
	PARASTOHMI.INTS[10] := real_to_int(AIVARFN.VARBUFOUT.HIHISP*int_to_real(PARASTOHMI.K));
	PARASTOHMI.INTS[11] := uint_to_int(AIVARFN.VARBUFOUT.ID);
	PARASTOHMI.I := PARASTOHMI.I + 1;
	AIVARFN.VARBUFIN.ID := int_to_uint(PARASTOHMI.I) + AIVARFN.IDMIN;
	AIVARFN.VARBUFIN.CMD := 16#100;
	
end_if;
</STSource>
	</program>
	<program>
		<identProgram name="A_ndichs" type="SR" task="MAST"></identProgram>
		<STSource>
		</STSource>
	</program>
	<program>
		<identProgram name="A_moduls" type="SR" task="MAST"></identProgram>
		<STSource>(*перебір усіх модулів*)
FOR i := 0 TO PLC.MODULSCNT - 1 DO
    PFWV.modtype := MODULES[i].TYPE1; (*//тип модуля*)
    PFWV.modchcnts := MODULES[i].CHCNTS;(*//кількість каналів в кожному підмодулі*)
    PFWV.modSTA := 0; (*стан*)
    PFWV.modSTA2:=0; (*стан2*)
    (*проходження по підмодулям*)
    FOR j := 0 TO 3 DO
        PFWV.zm := int_to_uint(12 - 4 * j); (*зміщення для SHIFT*)
        (*тип підмодуля*)
        PFWV.sbmtype := SHR(IN := UINT_TO_INT(PFWV.modtype), N := PFWV.zm) AND 16#000F;
        (*кількість каналів у підмодулі*)
        PFWV.sbmchcnts:= (SHR(IN := UINT_TO_INT(PFWV.modchcnts), N := PFWV.zm) AND 16#000F) +1;
        (*початковий індекс каналу *)
        PFWV.sbmstrtnmb := MODULES[i].STRTNMB[j];
        (*перевірка бітових команд*)
        PFWV.mask := 16#0800; (*маска для зміщення біту команди*)
        PFWV.cmdLoadsbm := (MODULES[i].STA AND SHR(IN := PFWV.mask, N :=INT_TO_UINT(j)))&lt;&gt;0 AND PFWV.sbmtype&lt;&gt;0;
        (*завантаження в буфер підмодуля*)
        IF PFWV.cmdLoadsbm THEN
            SUBMODULE.TYPE1 := PFWV.sbmtype;
            SUBMODULE.CNT := PFWV.sbmchcnts;
            SUBMODULE.STRTNMB := UINT_TO_INT(PFWV.sbmstrtnmb);
        END_IF;
        (*визначення помилки на модулі по біту MERR першого каналу в модулі*)
        CASE PFWV.sbmtype OF
            1:  (*DI*)
                PFWV.sbmbad := CHDI_HMI[PFWV.sbmstrtnmb].STA.6; (*MERR*)
            2:  (*DQ*)
                PFWV.sbmbad := CHDO_HMI[PFWV.sbmstrtnmb].STA.6; (*MERR*)
            3:  (*AI*)
                PFWV.sbmbad := CHAI_HMI[PFWV.sbmstrtnmb].STA.6; (*MERR*)
            4:  (*AO*)
                PFWV.sbmbad := CHAO_HMI[PFWV.sbmstrtnmb].STA.6; (*MERR*)
            6:  (*NDI*)
                PFWV.sbmbad := CHNDI_HMI[PFWV.sbmstrtnmb].STA.6; (*MERR*)
            7:  (*NDQ*)
                PFWV.sbmbad := CHNDO_HMI[PFWV.sbmstrtnmb].STA.6; (*MERR*)
            8:  (*NAI*)
                PFWV.sbmbad := CHNAI_HMI[PFWV.sbmstrtnmb].STA.6; (*MERR*)
            9:  (*NAO*)
                PFWV.sbmbad := CHNAO_HMI[PFWV.sbmstrtnmb].STA.6; (*MERR*)
        END_CASE;
        PFWV.mask := 16#0008; (*маска для зміщення біту помилки*)
        IF PFWV.sbmbad THEN
            PFWV.modSTA := PFWV.modSTA OR SHR(IN := PFWV.mask, N := INT_TO_UINT(j));
        END_IF;
        (*визначення того, що цей підмодуль в буфері*)  
        PFWV.inbuf := PFWV.sbmtype&lt;&gt;0 AND (SUBMODULE.TYPE1 = PFWV.sbmtype) AND (SUBMODULE.STRTNMB = UINT_TO_INT(PFWV.sbmstrtnmb));
        PFWV.mask := 16#0080;
        IF PFWV.inbuf THEN
            PFWV.modSTA := PFWV.modSTA OR SHR(IN := PFWV.mask, N := INT_TO_UINT(j));
        END_IF;
        (*визначення що є хоча б один форсований канал hasfrc і хоча б один вільний канал hasfree 11.10.21*)
        PFWV.hasfrc:=false; 
	PFWV.hasfree:=false;
        FOR k := 0 TO PFWV.sbmchcnts-1 DO
            CASE PFWV.sbmtype OF
                1:  (*DI*)
                    PFWV.hasfrc := PFWV.hasfrc OR CHDI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_FRC;
                    PFWV.hasfree := PFWV.hasfree OR NOT CHDI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_ULNK;
                2:  (*DQ*)
                    PFWV.hasfrc := PFWV.hasfrc OR CHDO[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_FRC;
                    PFWV.hasfree := PFWV.hasfree OR NOT CHDO[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_ULNK;
                3:  (*AI*)
                    PFWV.hasfrc := PFWV.hasfrc OR CHAI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_FRC;
                    PFWV.hasfree := PFWV.hasfree OR NOT CHAI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_ULNK;
                4:  (*AO*)
                    PFWV.hasfrc := PFWV.hasfrc OR CHAO[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_FRC;
                    PFWV.hasfree := PFWV.hasfree OR NOT CHAO[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_ULNK;
                6:  (*NDI*)
                    PFWV.hasfrc := PFWV.hasfrc OR CHNDI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_FRC;
                    PFWV.hasfree := false;
                7:  (*NDQ*)
                    PFWV.hasfrc := PFWV.hasfrc OR CHNDO[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_FRC;
                    PFWV.hasfree := false;
                8:  (*NAI*)
                    PFWV.hasfrc := PFWV.hasfrc OR CHNAI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_FRC;
                    PFWV.hasfree := false;
                9:  (*NAO*)
                    PFWV.hasfrc := PFWV.hasfrc OR CHNAO[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA_FRC;
                    PFWV.hasfree := false;
            END_CASE;
        END_FOR;
        PFWV.mask := 16#0008;
        IF PFWV.hasfrc THEN
            PFWV.modSTA2 := PFWV.modSTA2 OR SHR(IN := PFWV.mask, N := INT_TO_UINT(j));
        END_IF;
        PFWV.mask := 16#0080;
        IF PFWV.hasfree THEN
            PFWV.modSTA2 := PFWV.modSTA2 OR SHR(IN := PFWV.mask, N := INT_TO_UINT(j));
        END_IF;

        (*робота підмодулем в буфері*)
        IF PFWV.inbuf THEN
            PFWV.sbmCMD := SUBMODULE.CMD; (*команда для підмодуля*)
            (*перевірка команди і завантаження значення каналів в буфер *)
            FOR k := 0 TO PFWV.sbmchcnts-1 DO
                PFWV.cmdLoadch := PFWV.sbmCMD = (k + 1); (*завантажити канал*)
                CASE PFWV.sbmtype OF
                    1:  (*DI*)
                        CHDI_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA.15 := PFWV.cmdLoadch;
                        SUBMODULE.CH[k] := CHDI_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k];
                    2:  (*DQ*)
                        CHDO_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA.15 := PFWV.cmdLoadch;
                        SUBMODULE.CH[k] := CHDO_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k];
                    3:  (*AI*)
                        CHAI_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA.15 := PFWV.cmdLoadch;
                        SUBMODULE.CH[k] := CHAI_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k];
                    4:  (*AO*)
                        CHAO_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA.15 := PFWV.cmdLoadch;
                        SUBMODULE.CH[k] := CHAO_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k];
                    6:  (*NDI*)
                        CHNDI_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA.15 := PFWV.cmdLoadch;
                        SUBMODULE.CH[k] := CHNDI_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k];
                    7:  (*NDQ*)
                        CHNDO_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA.15 := PFWV.cmdLoadch;
                        SUBMODULE.CH[k] := CHNDO_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k];
                    8:  (*NAI*)
                        CHNAI_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA.15 := PFWV.cmdLoadch;
                        SUBMODULE.CH[k] := CHNAI_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k];
                    9:  (*NAO*)
                        CHNAO_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k].STA.15 := PFWV.cmdLoadch;
                        SUBMODULE.CH[k] := CHNAO_HMI[UINT_TO_INT(PFWV.sbmstrtnmb) + k];
                END_CASE;
            END_FOR;
            SUBMODULE.CMD := 0;
        END_IF;
    END_FOR;
    
    (*запис стану в модуль*)
    MODULES[i].STA := PFWV.modSTA;
    MODULES[i].STA2:= PFWV.modSTA2;
    
END_FOR;

FOR i := 0 TO 15 DO
  SUBMODULE.CH[i].STA.9:=SUBMODULE.CNT-1&lt;i;
END_FOR;
</STSource>
	</program>
	<program>
		<identProgram name="A_naochs" type="SR" task="MAST"></identProgram>
		<STSource>
		</STSource>
	</program>
	<program>
		<identProgram name="A_divars" type="SR" task="MAST"></identProgram>
		<STSource>(* Ця секція згенерована автоматично PACFramework Tools 28.04.2022, 15:20:11*)
DIVARFN(CHCFG := CHDI[VARS.T1_VSLD_SOPN.CHID], DIVARCFG := VARS.T1_VSLD_SOPN, DIVARHMI := DIH.T1_VSLD_SOPN, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*клапан набору Т1 відкритий*) 
DIVARFN(CHCFG := CHDI[VARS.T2_VSLD_SOPN.CHID], DIVARCFG := VARS.T2_VSLD_SOPN, DIVARHMI := DIH.T2_VSLD_SOPN, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*клапан набору Т2 відкритий*) 
DIVARFN(CHCFG := CHDI[VARS.D1_VSUNL_SCLS.CHID], DIVARCFG := VARS.D1_VSUNL_SCLS, DIVARHMI := DIH.D1_VSUNL_SCLS, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*клапан зливу D1 закритий*) 
DIVARFN(CHCFG := CHDI[VARS.D2_VSUNL_SCLS.CHID], DIVARCFG := VARS.D2_VSUNL_SCLS, DIVARHMI := DIH.D2_VSUNL_SCLS, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*клапан зливу D2 закритий*) 
DIVARFN(CHCFG := CHDI[VARS.D1_LSH.CHID], DIVARCFG := VARS.D1_LSH, DIVARHMI := DIH.D1_LSH, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*сигналізатор верхнього рівня D1*) 
DIVARFN(CHCFG := CHDI[VARS.D1_LSL.CHID], DIVARCFG := VARS.D1_LSL, DIVARHMI := DIH.D1_LSL, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*сигналізатор нижнього рівня D1*) 
DIVARFN(CHCFG := CHDI[VARS.D2_LSH.CHID], DIVARCFG := VARS.D2_LSH, DIVARHMI := DIH.D2_LSH, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*сигналізатор верхнього рівня D2*) 
DIVARFN(CHCFG := CHDI[VARS.D2_LSL.CHID], DIVARCFG := VARS.D2_LSL, DIVARHMI := DIH.D2_LSL, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*сигналізатор нижнього рівня D2*) 
DIVARFN(CHCFG := CHDI[VARS.T1_VSLD_SCLS.CHID], DIVARCFG := VARS.T1_VSLD_SCLS, DIVARHMI := DIH.T1_VSLD_SCLS, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*клапан набору Т1 закритий*) 
DIVARFN(CHCFG := CHDI[VARS.T2_VSLD_SCLS.CHID], DIVARCFG := VARS.T2_VSLD_SCLS, DIVARHMI := DIH.T2_VSLD_SCLS, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*клапан набору Т2 закритий*) 
DIVARFN(CHCFG := CHDI[VARS.T1_VSUNL_SCLS.CHID], DIVARCFG := VARS.T1_VSUNL_SCLS, DIVARHMI := DIH.T1_VSUNL_SCLS, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*клапан зливу Т1 закритий*) 
DIVARFN(CHCFG := CHDI[VARS.T2_VSUNL_SCLS.CHID], DIVARCFG := VARS.T2_VSUNL_SCLS, DIVARHMI := DIH.T2_VSUNL_SCLS, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*клапан зливу T2 закритий*) 
DIVARFN(CHCFG := CHDI[VARS.D1_VSLD_SCLS.CHID], DIVARCFG := VARS.D1_VSLD_SCLS, DIVARHMI := DIH.D1_VSLD_SCLS, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*клапан набору D1 закритий*) 
DIVARFN(CHCFG := CHDI[VARS.D2_VSLD_SCLS.CHID], DIVARCFG := VARS.D2_VSLD_SCLS, DIVARHMI := DIH.D2_VSLD_SCLS, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*клапан набору D2 закритий*) 
DIVARFN(CHCFG := CHDI[VARS.P1_VST1T2_SCLS.CHID], DIVARCFG := VARS.P1_VST1T2_SCLS, DIVARHMI := DIH.P1_VST1T2_SCLS, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*3-ходовий клапан в позиції T1*) 
DIVARFN(CHCFG := CHDI[VARS.P1_VST1T2_SOPN.CHID], DIVARCFG := VARS.P1_VST1T2_SOPN, DIVARHMI := DIH.P1_VST1T2_SOPN, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*3-ходовий клапан в позиції T2 *) 
DIVARFN(CHCFG := CHDI[VARS.T1_GSMIX_RUN.CHID], DIVARCFG := VARS.T1_GSMIX_RUN, DIVARHMI := DIH.T1_GSMIX_RUN, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*Контакт пускача двигуна мішалки Т2*) 
DIVARFN(CHCFG := CHDI[VARS.T2_GSMIX_RUN.CHID], DIVARCFG := VARS.T2_GSMIX_RUN, DIVARHMI := DIH.T2_GSMIX_RUN, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*Контакт пускача двигуна мішалки Т1*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI1.CHID], DIVARCFG := VARS.REZDI1, DIVARHMI := DIH.REZDI1, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI2.CHID], DIVARCFG := VARS.REZDI2, DIVARHMI := DIH.REZDI2, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI3.CHID], DIVARCFG := VARS.REZDI3, DIVARHMI := DIH.REZDI3, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI4.CHID], DIVARCFG := VARS.REZDI4, DIVARHMI := DIH.REZDI4, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI5.CHID], DIVARCFG := VARS.REZDI5, DIVARHMI := DIH.REZDI5, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI6.CHID], DIVARCFG := VARS.REZDI6, DIVARHMI := DIH.REZDI6, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI7.CHID], DIVARCFG := VARS.REZDI7, DIVARHMI := DIH.REZDI7, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI8.CHID], DIVARCFG := VARS.REZDI8, DIVARHMI := DIH.REZDI8, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI9.CHID], DIVARCFG := VARS.REZDI9, DIVARHMI := DIH.REZDI9, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI10.CHID], DIVARCFG := VARS.REZDI10, DIVARHMI := DIH.REZDI10, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI11.CHID], DIVARCFG := VARS.REZDI11, DIVARHMI := DIH.REZDI11, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI12.CHID], DIVARCFG := VARS.REZDI12, DIVARHMI := DIH.REZDI12, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI13.CHID], DIVARCFG := VARS.REZDI13, DIVARHMI := DIH.REZDI13, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*) 
DIVARFN(CHCFG := CHDI[VARS.REZDI14.CHID], DIVARCFG := VARS.REZDI14, DIVARHMI := DIH.REZDI14, VARBUF := VARBUF, PLCCFG := PLC, CHDI := CHDI); (*rez*)
</STSource>
	</program>
	<program>
		<identProgram name="A_actrs" type="SR" task="MAST"></identProgram>
		<STSource>PFWV.DIVAR_TMP.ID:=0; PFWV.DIVAR_TMP.CLSID:=0;
PFWV.DOVAR_TMP.ID:=0; PFWV.DOVAR_TMP.CLSID:=0;
PFWV.AIVAR_TMP.ID:=0; PFWV.AIVAR_TMP.CLSID:=0;
PFWV.AOVAR_TMP.ID:=0; PFWV.AOVAR_TMP.CLSID:=0;

(* ----------- Виконавчі механізми VLVD1 - Клапан ВІДКР/ЗАКР ----------------- *)
VLVDFN(ACTCFG:=ACT.T1_VSLD, ACTHMI:=ACTH.T1_VSLD, SCLS:=VARS.T1_VSLD_SCLS, SOPN:=VARS.T1_VSLD_SOPN, COPN:=VARS.T1_VSLD_COPN, PLCCFG := PLC, ACTBUF := ACTBUF ); (* клапан набору Т1 відкрити/закрити *) 
VLVDFN(ACTCFG:=ACT.T2_VSLD, ACTHMI:=ACTH.T2_VSLD, SCLS:=VARS.T2_VSLD_SCLS, SOPN:=VARS.T2_VSLD_SOPN, COPN:=VARS.T2_VSLD_COPN, PLCCFG := PLC, ACTBUF := ACTBUF ); (* клапан набору Т2 відкрити/закрити *) 
VLVDFN(ACTCFG:=ACT.T1_VSUNL, ACTHMI:=ACTH.T1_VSUNL, SCLS:=VARS.T1_VSUNL_SCLS, SOPN:=PFWV.DIVAR_TMP, COPN:=VARS.T1_VSUNL_COPN, PLCCFG := PLC, ACTBUF := ACTBUF ); (* клапан зливу Т1 відкрити/закрити *) 
VLVDFN(ACTCFG:=ACT.T2_VSUNL, ACTHMI:=ACTH.T2_VSUNL, SCLS:=VARS.T2_VSUNL_SCLS, SOPN:=PFWV.DIVAR_TMP, COPN:=VARS.T2_VSUNL_COPN, PLCCFG := PLC, ACTBUF := ACTBUF ); (* клапан зливу T2 відкрити/закрити *) 
VLVDFN(ACTCFG:=ACT.D1_VSLD, ACTHMI:=ACTH.D1_VSLD, SCLS:=VARS.D1_VSLD_SCLS, SOPN:=PFWV.DIVAR_TMP, COPN:=VARS.D1_VSLD_COPN, PLCCFG := PLC, ACTBUF := ACTBUF ); (* клапан набору D1 відкрити/закрити *) 
VLVDFN(ACTCFG:=ACT.D2_VSLD, ACTHMI:=ACTH.D2_VSLD, SCLS:=VARS.D2_VSLD_SCLS, SOPN:=PFWV.DIVAR_TMP, COPN:=VARS.D2_VSLD_COPN, PLCCFG := PLC, ACTBUF := ACTBUF ); (* клапан набору D2 відкрити/закрити *) 
VLVDFN(ACTCFG:=ACT.D1_VSUNL, ACTHMI:=ACTH.D1_VSUNL, SCLS:=VARS.D1_VSUNL_SCLS, SOPN:=PFWV.DIVAR_TMP, COPN:=VARS.D1_VSUNL_COPN, PLCCFG := PLC, ACTBUF := ACTBUF ); (* клапан зливу D1 відкрити/закрити *) 
VLVDFN(ACTCFG:=ACT.D2_VSUNL, ACTHMI:=ACTH.D2_VSUNL, SCLS:=VARS.D2_VSUNL_SCLS, SOPN:=PFWV.DIVAR_TMP, COPN:=VARS.D2_VSUNL_COPN, PLCCFG := PLC, ACTBUF := ACTBUF ); (* клапан зливу D2 відкрити/закрити *) 
VLVDFN(ACTCFG:=ACT.P1_VST1T2, ACTHMI:=ACTH.P1_VST1T2, SCLS:=VARS.P1_VST1T2_SCLS, SOPN:=VARS.P1_VST1T2_SOPN, COPN:=VARS.P1_VST1T2_COPN, PLCCFG := PLC, ACTBUF := ACTBUF ); (* 3-ходовий клапан  *) 
(* ----------- Виконавчі механізми VLVA1 - Клапан регулюючий ----------------- *)
VLVAFN(ACTCFG:=ACT.T1_VRHEA, ACTHMI:=ACTH.T1_VRHEA, CPOS:=VARS.T1_VRHEA_CPOS, PLCCFG := PLC, ACTBUF := ACTBUF ); (* клапан нагрівання T1 *) 
VLVAFN(ACTCFG:=ACT.T2_VRHEA, ACTHMI:=ACTH.T2_VRHEA, CPOS:=VARS.T2_VRHEA_CPOS, PLCCFG := PLC, ACTBUF := ACTBUF ); (* клапан нагрівання T2 *) 
(* ----------- Виконавчі механізми DRVS1 - Двигун з частотником ----------------- *)
DRVFN(ACTCFG:=ACT.T1_SCMIX, ACTHMI:=ACTH.T1_SCMIX, RUN:=VARS.T1_GSMIX_RUN, CSTRT:=VARS.T1_GSMIX_CSTRT, CSPD:=VARS.T1_SCMIX_CSPD, PLCCFG := PLC, ACTBUF := ACTBUF ); (* задана швидкість перемішування Т1 *) 
DRVFN(ACTCFG:=ACT.T2_SCMIX, ACTHMI:=ACTH.T2_SCMIX, RUN:=VARS.T2_GSMIX_RUN, CSTRT:=VARS.T2_GSMIX_CSTRT, CSPD:=VARS.T2_SCMIX_CSPD, PLCCFG := PLC, ACTBUF := ACTBUF ); (* задана швидкість перемішування Т2 *)
</STSource>
	</program>
	<program>
		<identProgram name="A_ndochs" type="SR" task="MAST"></identProgram>
		<STSource>
		</STSource>
	</program>
	<program>
		<identProgram name="A_dovars" type="SR" task="MAST"></identProgram>
		<STSource>(* Ця секція згенерована автоматично PACFramework Tools 28.04.2022, 15:20:11*)
DOVARFN(CHCFG := CHDO[VARS.T1_VSLD_COPN.CHID], DOVARCFG := VARS.T1_VSLD_COPN, DOVARHMI := DOH.T1_VSLD_COPN, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*клапан набору Т1 відкрити/закрити*) 
DOVARFN(CHCFG := CHDO[VARS.T1_VSUNL_COPN.CHID], DOVARCFG := VARS.T1_VSUNL_COPN, DOVARHMI := DOH.T1_VSUNL_COPN, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*клапан зливу Т1 відкрити/закрити*) 
DOVARFN(CHCFG := CHDO[VARS.T2_VSLD_COPN.CHID], DOVARCFG := VARS.T2_VSLD_COPN, DOVARHMI := DOH.T2_VSLD_COPN, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*клапан набору Т2 відкрити/закрити*) 
DOVARFN(CHCFG := CHDO[VARS.T2_VSUNL_COPN.CHID], DOVARCFG := VARS.T2_VSUNL_COPN, DOVARHMI := DOH.T2_VSUNL_COPN, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*клапан зливу T2 відкрити/закрити*) 
DOVARFN(CHCFG := CHDO[VARS.D1_VSLD_COPN.CHID], DOVARCFG := VARS.D1_VSLD_COPN, DOVARHMI := DOH.D1_VSLD_COPN, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*клапан набору D1 відкрити/закрити*) 
DOVARFN(CHCFG := CHDO[VARS.D2_VSLD_COPN.CHID], DOVARCFG := VARS.D2_VSLD_COPN, DOVARHMI := DOH.D2_VSLD_COPN, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*клапан набору D2 відкрити/закрити*) 
DOVARFN(CHCFG := CHDO[VARS.D1_VSUNL_COPN.CHID], DOVARCFG := VARS.D1_VSUNL_COPN, DOVARHMI := DOH.D1_VSUNL_COPN, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*клапан зливу D1 відкрити/закрити*) 
DOVARFN(CHCFG := CHDO[VARS.D2_VSUNL_COPN.CHID], DOVARCFG := VARS.D2_VSUNL_COPN, DOVARHMI := DOH.D2_VSUNL_COPN, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*клапан зливу D2 відкрити/закрити*) 
DOVARFN(CHCFG := CHDO[VARS.P1_VST1T2_COPN.CHID], DOVARCFG := VARS.P1_VST1T2_COPN, DOVARHMI := DOH.P1_VST1T2_COPN, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*3-ходовий клапан (0 - на T1, 1 - на T2)*) 
DOVARFN(CHCFG := CHDO[VARS.T1_GSMIX_CSTRT.CHID], DOVARCFG := VARS.T1_GSMIX_CSTRT, DOVARHMI := DOH.T1_GSMIX_CSTRT, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*Пускач двигуна мішалки Т1*) 
DOVARFN(CHCFG := CHDO[VARS.T2_GSMIX_CSTRT.CHID], DOVARCFG := VARS.T2_GSMIX_CSTRT, DOVARHMI := DOH.T2_GSMIX_CSTRT, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*Пускач двигуна мішалки Т2*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO1.CHID], DOVARCFG := VARS.REZDO1, DOVARHMI := DOH.REZDO1, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO2.CHID], DOVARCFG := VARS.REZDO2, DOVARHMI := DOH.REZDO2, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO3.CHID], DOVARCFG := VARS.REZDO3, DOVARHMI := DOH.REZDO3, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO4.CHID], DOVARCFG := VARS.REZDO4, DOVARHMI := DOH.REZDO4, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO5.CHID], DOVARCFG := VARS.REZDO5, DOVARHMI := DOH.REZDO5, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO6.CHID], DOVARCFG := VARS.REZDO6, DOVARHMI := DOH.REZDO6, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO7.CHID], DOVARCFG := VARS.REZDO7, DOVARHMI := DOH.REZDO7, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO8.CHID], DOVARCFG := VARS.REZDO8, DOVARHMI := DOH.REZDO8, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO9.CHID], DOVARCFG := VARS.REZDO9, DOVARHMI := DOH.REZDO9, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO10.CHID], DOVARCFG := VARS.REZDO10, DOVARHMI := DOH.REZDO10, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO11.CHID], DOVARCFG := VARS.REZDO11, DOVARHMI := DOH.REZDO11, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO12.CHID], DOVARCFG := VARS.REZDO12, DOVARHMI := DOH.REZDO12, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO13.CHID], DOVARCFG := VARS.REZDO13, DOVARHMI := DOH.REZDO13, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO14.CHID], DOVARCFG := VARS.REZDO14, DOVARHMI := DOH.REZDO14, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO15.CHID], DOVARCFG := VARS.REZDO15, DOVARHMI := DOH.REZDO15, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO16.CHID], DOVARCFG := VARS.REZDO16, DOVARHMI := DOH.REZDO16, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO17.CHID], DOVARCFG := VARS.REZDO17, DOVARHMI := DOH.REZDO17, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO18.CHID], DOVARCFG := VARS.REZDO18, DOVARHMI := DOH.REZDO18, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO19.CHID], DOVARCFG := VARS.REZDO19, DOVARHMI := DOH.REZDO19, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO20.CHID], DOVARCFG := VARS.REZDO20, DOVARHMI := DOH.REZDO20, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*) 
DOVARFN(CHCFG := CHDO[VARS.REZDO21.CHID], DOVARCFG := VARS.REZDO21, DOVARHMI := DOH.REZDO21, VARBUF := VARBUF, PLCCFG := PLC, CHDO := CHDO); (*rez*)
</STSource>
	</program>
	<program>
		<identProgram name="A_aovars" type="SR" task="MAST"></identProgram>
		<STSource>AOVARFN(CHCFG := CHAO[VARS.T1_VRHEA_CPOS.CHID], AOVARCFG := VARS.T1_VRHEA_CPOS, AOVARHMI := AOH.T1_VRHEA_CPOS, VARBUF := VARBUF, PLCCFG := PLC, CHAO := CHAO); (*клапан нагрівання T1*) 
AOVARFN(CHCFG := CHAO[VARS.T2_VRHEA_CPOS.CHID], AOVARCFG := VARS.T2_VRHEA_CPOS, AOVARHMI := AOH.T2_VRHEA_CPOS, VARBUF := VARBUF, PLCCFG := PLC, CHAO := CHAO); (*клапан нагрівання T2*) 
AOVARFN(CHCFG := CHAO[VARS.T1_SCMIX_CSPD.CHID], AOVARCFG := VARS.T1_SCMIX_CSPD, AOVARHMI := AOH.T1_SCMIX_CSPD, VARBUF := VARBUF, PLCCFG := PLC, CHAO := CHAO); (*задана швидкість перемішування Т1*) 
AOVARFN(CHCFG := CHAO[VARS.T2_SCMIX_CSPD.CHID], AOVARCFG := VARS.T2_SCMIX_CSPD, AOVARHMI := AOH.T2_SCMIX_CSPD, VARBUF := VARBUF, PLCCFG := PLC, CHAO := CHAO); (*задана швидкість перемішування Т2*)
</STSource>
	</program>
	<program>
		<identProgram name="A_initvars" type="SR" task="MAST"></identProgram>
		<STSource>VARS.T1_LT1.ID:=1; VARS.T1_LT1.CHID:=1; VARS.T1_LT1.CHIDDF:=1;
VARS.T2_LT1.ID:=2; VARS.T2_LT1.CHID:=2; VARS.T2_LT1.CHIDDF:=2;
VARS.T1_TT1.ID:=3; VARS.T1_TT1.CHID:=3; VARS.T1_TT1.CHIDDF:=3;
VARS.T2_TT1.ID:=4; VARS.T2_TT1.CHID:=4; VARS.T2_TT1.CHIDDF:=4;
VARS.REZAI1.ID:=5; VARS.REZAI1.CHID:=0; VARS.REZAI1.CHIDDF:=0;
VARS.REZAI2.ID:=6; VARS.REZAI2.CHID:=0; VARS.REZAI2.CHIDDF:=0;
VARS.REZAI3.ID:=7; VARS.REZAI3.CHID:=0; VARS.REZAI3.CHIDDF:=0;
VARS.REZAI4.ID:=8; VARS.REZAI4.CHID:=0; VARS.REZAI4.CHIDDF:=0;
VARS.T1_VRHEA_CPOS.ID:=5001; VARS.T1_VRHEA_CPOS.CHID:=1; VARS.T1_VRHEA_CPOS.CHIDDF:=1;
VARS.T2_VRHEA_CPOS.ID:=5002; VARS.T2_VRHEA_CPOS.CHID:=2; VARS.T2_VRHEA_CPOS.CHIDDF:=2;
VARS.T1_SCMIX_CSPD.ID:=5003; VARS.T1_SCMIX_CSPD.CHID:=3; VARS.T1_SCMIX_CSPD.CHIDDF:=3;
VARS.T2_SCMIX_CSPD.ID:=5004; VARS.T2_SCMIX_CSPD.CHID:=4; VARS.T2_SCMIX_CSPD.CHIDDF:=4;
VARS.T1_VSLD_SOPN.ID:=10001; VARS.T1_VSLD_SOPN.CHID:=1; VARS.T1_VSLD_SOPN.CHIDDF:=1;
VARS.T2_VSLD_SOPN.ID:=10002; VARS.T2_VSLD_SOPN.CHID:=2; VARS.T2_VSLD_SOPN.CHIDDF:=2;
VARS.D1_VSUNL_SCLS.ID:=10003; VARS.D1_VSUNL_SCLS.CHID:=11; VARS.D1_VSUNL_SCLS.CHIDDF:=11;
VARS.D2_VSUNL_SCLS.ID:=10004; VARS.D2_VSUNL_SCLS.CHID:=12; VARS.D2_VSUNL_SCLS.CHIDDF:=12;
VARS.D1_LSH.ID:=10005; VARS.D1_LSH.CHID:=13; VARS.D1_LSH.CHIDDF:=13;
VARS.D1_LSL.ID:=10006; VARS.D1_LSL.CHID:=14; VARS.D1_LSL.CHIDDF:=14;
VARS.D2_LSH.ID:=10007; VARS.D2_LSH.CHID:=15; VARS.D2_LSH.CHIDDF:=15;
VARS.D2_LSL.ID:=10008; VARS.D2_LSL.CHID:=16; VARS.D2_LSL.CHIDDF:=16;
VARS.T1_VSLD_SCLS.ID:=10009; VARS.T1_VSLD_SCLS.CHID:=5; VARS.T1_VSLD_SCLS.CHIDDF:=5;
VARS.T2_VSLD_SCLS.ID:=10010; VARS.T2_VSLD_SCLS.CHID:=6; VARS.T2_VSLD_SCLS.CHIDDF:=6;
VARS.T1_VSUNL_SCLS.ID:=10011; VARS.T1_VSUNL_SCLS.CHID:=7; VARS.T1_VSUNL_SCLS.CHIDDF:=7;
VARS.T2_VSUNL_SCLS.ID:=10012; VARS.T2_VSUNL_SCLS.CHID:=8; VARS.T2_VSUNL_SCLS.CHIDDF:=8;
VARS.D1_VSLD_SCLS.ID:=10013; VARS.D1_VSLD_SCLS.CHID:=9; VARS.D1_VSLD_SCLS.CHIDDF:=9;
VARS.D2_VSLD_SCLS.ID:=10014; VARS.D2_VSLD_SCLS.CHID:=10; VARS.D2_VSLD_SCLS.CHIDDF:=10;
VARS.P1_VST1T2_SCLS.ID:=10015; VARS.P1_VST1T2_SCLS.CHID:=17; VARS.P1_VST1T2_SCLS.CHIDDF:=17;
VARS.P1_VST1T2_SOPN.ID:=10016; VARS.P1_VST1T2_SOPN.CHID:=18; VARS.P1_VST1T2_SOPN.CHIDDF:=18;
VARS.T1_GSMIX_RUN.ID:=10017; VARS.T1_GSMIX_RUN.CHID:=19; VARS.T1_GSMIX_RUN.CHIDDF:=19;
VARS.T2_GSMIX_RUN.ID:=10018; VARS.T2_GSMIX_RUN.CHID:=20; VARS.T2_GSMIX_RUN.CHIDDF:=20;
VARS.REZDI1.ID:=10019; VARS.REZDI1.CHID:=0; VARS.REZDI1.CHIDDF:=0;
VARS.REZDI2.ID:=10020; VARS.REZDI2.CHID:=0; VARS.REZDI2.CHIDDF:=0;
VARS.REZDI3.ID:=10021; VARS.REZDI3.CHID:=0; VARS.REZDI3.CHIDDF:=0;
VARS.REZDI4.ID:=10022; VARS.REZDI4.CHID:=0; VARS.REZDI4.CHIDDF:=0;
VARS.REZDI5.ID:=10023; VARS.REZDI5.CHID:=0; VARS.REZDI5.CHIDDF:=0;
VARS.REZDI6.ID:=10024; VARS.REZDI6.CHID:=0; VARS.REZDI6.CHIDDF:=0;
VARS.REZDI7.ID:=10025; VARS.REZDI7.CHID:=0; VARS.REZDI7.CHIDDF:=0;
VARS.REZDI8.ID:=10026; VARS.REZDI8.CHID:=0; VARS.REZDI8.CHIDDF:=0;
VARS.REZDI9.ID:=10027; VARS.REZDI9.CHID:=0; VARS.REZDI9.CHIDDF:=0;
VARS.REZDI10.ID:=10028; VARS.REZDI10.CHID:=0; VARS.REZDI10.CHIDDF:=0;
VARS.REZDI11.ID:=10029; VARS.REZDI11.CHID:=0; VARS.REZDI11.CHIDDF:=0;
VARS.REZDI12.ID:=10030; VARS.REZDI12.CHID:=0; VARS.REZDI12.CHIDDF:=0;
VARS.REZDI13.ID:=10031; VARS.REZDI13.CHID:=0; VARS.REZDI13.CHIDDF:=0;
VARS.REZDI14.ID:=10032; VARS.REZDI14.CHID:=0; VARS.REZDI14.CHIDDF:=0;
VARS.T1_VSLD_COPN.ID:=20001; VARS.T1_VSLD_COPN.CHID:=2; VARS.T1_VSLD_COPN.CHIDDF:=2;
VARS.T1_VSUNL_COPN.ID:=20002; VARS.T1_VSUNL_COPN.CHID:=3; VARS.T1_VSUNL_COPN.CHIDDF:=3;
VARS.T2_VSLD_COPN.ID:=20003; VARS.T2_VSLD_COPN.CHID:=4; VARS.T2_VSLD_COPN.CHIDDF:=4;
VARS.T2_VSUNL_COPN.ID:=20004; VARS.T2_VSUNL_COPN.CHID:=5; VARS.T2_VSUNL_COPN.CHIDDF:=5;
VARS.D1_VSLD_COPN.ID:=20005; VARS.D1_VSLD_COPN.CHID:=6; VARS.D1_VSLD_COPN.CHIDDF:=6;
VARS.D2_VSLD_COPN.ID:=20006; VARS.D2_VSLD_COPN.CHID:=7; VARS.D2_VSLD_COPN.CHIDDF:=7;
VARS.D1_VSUNL_COPN.ID:=20007; VARS.D1_VSUNL_COPN.CHID:=8; VARS.D1_VSUNL_COPN.CHIDDF:=8;
VARS.D2_VSUNL_COPN.ID:=20008; VARS.D2_VSUNL_COPN.CHID:=9; VARS.D2_VSUNL_COPN.CHIDDF:=9;
VARS.P1_VST1T2_COPN.ID:=20009; VARS.P1_VST1T2_COPN.CHID:=10; VARS.P1_VST1T2_COPN.CHIDDF:=10;
VARS.T1_GSMIX_CSTRT.ID:=20010; VARS.T1_GSMIX_CSTRT.CHID:=11; VARS.T1_GSMIX_CSTRT.CHIDDF:=11;
VARS.T2_GSMIX_CSTRT.ID:=20011; VARS.T2_GSMIX_CSTRT.CHID:=12; VARS.T2_GSMIX_CSTRT.CHIDDF:=12;
VARS.REZDO1.ID:=20012; VARS.REZDO1.CHID:=0; VARS.REZDO1.CHIDDF:=0;
VARS.REZDO2.ID:=20013; VARS.REZDO2.CHID:=0; VARS.REZDO2.CHIDDF:=0;
VARS.REZDO3.ID:=20014; VARS.REZDO3.CHID:=0; VARS.REZDO3.CHIDDF:=0;
VARS.REZDO4.ID:=20015; VARS.REZDO4.CHID:=0; VARS.REZDO4.CHIDDF:=0;
VARS.REZDO5.ID:=20016; VARS.REZDO5.CHID:=0; VARS.REZDO5.CHIDDF:=0;
VARS.REZDO6.ID:=20017; VARS.REZDO6.CHID:=0; VARS.REZDO6.CHIDDF:=0;
VARS.REZDO7.ID:=20018; VARS.REZDO7.CHID:=0; VARS.REZDO7.CHIDDF:=0;
VARS.REZDO8.ID:=20019; VARS.REZDO8.CHID:=0; VARS.REZDO8.CHIDDF:=0;
VARS.REZDO9.ID:=20020; VARS.REZDO9.CHID:=0; VARS.REZDO9.CHIDDF:=0;
VARS.REZDO10.ID:=20021; VARS.REZDO10.CHID:=0; VARS.REZDO10.CHIDDF:=0;
VARS.REZDO11.ID:=20022; VARS.REZDO11.CHID:=0; VARS.REZDO11.CHIDDF:=0;
VARS.REZDO12.ID:=20023; VARS.REZDO12.CHID:=0; VARS.REZDO12.CHIDDF:=0;
VARS.REZDO13.ID:=20024; VARS.REZDO13.CHID:=0; VARS.REZDO13.CHIDDF:=0;
VARS.REZDO14.ID:=20025; VARS.REZDO14.CHID:=0; VARS.REZDO14.CHIDDF:=0;
VARS.REZDO15.ID:=20026; VARS.REZDO15.CHID:=0; VARS.REZDO15.CHIDDF:=0;
VARS.REZDO16.ID:=20027; VARS.REZDO16.CHID:=0; VARS.REZDO16.CHIDDF:=0;
VARS.REZDO17.ID:=20028; VARS.REZDO17.CHID:=0; VARS.REZDO17.CHIDDF:=0;
VARS.REZDO18.ID:=20029; VARS.REZDO18.CHID:=0; VARS.REZDO18.CHIDDF:=0;
VARS.REZDO19.ID:=20030; VARS.REZDO19.CHID:=0; VARS.REZDO19.CHIDDF:=0;
VARS.REZDO20.ID:=20031; VARS.REZDO20.CHID:=0; VARS.REZDO20.CHIDDF:=0;
VARS.REZDO21.ID:=20032; VARS.REZDO21.CHID:=0; VARS.REZDO21.CHIDDF:=0;
</STSource>
	</program>
	<program>
		<identProgram name="A_aivars" type="SR" task="MAST"></identProgram>
		<STSource>AIVARFN(CHCFG := CHAI[VARS.T1_LT1.CHID], AIVARCFG := VARS.T1_LT1, AIVARHMI := AIH.T1_LT1, VARBUF := VARBUF, PLCCFG := PLC, CHAI := CHAI); (*рівень T1*) 
AIVARFN(CHCFG := CHAI[VARS.T2_LT1.CHID], AIVARCFG := VARS.T2_LT1, AIVARHMI := AIH.T2_LT1, VARBUF := VARBUF, PLCCFG := PLC, CHAI := CHAI); (*рівень T2*) 
AIVARFN(CHCFG := CHAI[VARS.T1_TT1.CHID], AIVARCFG := VARS.T1_TT1, AIVARHMI := AIH.T1_TT1, VARBUF := VARBUF, PLCCFG := PLC, CHAI := CHAI); (*тмпература в T1*) 
AIVARFN(CHCFG := CHAI[VARS.T2_TT1.CHID], AIVARCFG := VARS.T2_TT1, AIVARHMI := AIH.T2_TT1, VARBUF := VARBUF, PLCCFG := PLC, CHAI := CHAI); (*тмпература в T2*) 
AIVARFN(CHCFG := CHAI[VARS.REZAI1.CHID], AIVARCFG := VARS.REZAI1, AIVARHMI := AIH.REZAI1, VARBUF := VARBUF, PLCCFG := PLC, CHAI := CHAI); (*rez*) 
AIVARFN(CHCFG := CHAI[VARS.REZAI2.CHID], AIVARCFG := VARS.REZAI2, AIVARHMI := AIH.REZAI2, VARBUF := VARBUF, PLCCFG := PLC, CHAI := CHAI); (*rez*) 
AIVARFN(CHCFG := CHAI[VARS.REZAI3.CHID], AIVARCFG := VARS.REZAI3, AIVARHMI := AIH.REZAI3, VARBUF := VARBUF, PLCCFG := PLC, CHAI := CHAI); (*rez*) 
AIVARFN(CHCFG := CHAI[VARS.REZAI4.CHID], AIVARCFG := VARS.REZAI4, AIVARHMI := AIH.REZAI4, VARBUF := VARBUF, PLCCFG := PLC, CHAI := CHAI); (*rez*)
</STSource>
	</program>
	<program>
		<identProgram name="A_aichs" type="SR" task="MAST"></identProgram>
		<STSource>FOR i := 1 TO PLC.AICNT DO
    (*на першому циклі ініціалізуємо змінні ID + CLSID*)
    IF PLC.STA_SCN1 THEN
        CHAI[i].ID := INT_TO_UINT(i);
        IF CHAI[i].CLSID = 0 THEN CHAI[i].CLSID := 16#0030;END_IF;
    END_IF;
END_FOR;
(*для кожного каналу виклик ФБ з вказівкою змінної каналу*)
CHAIFN (RAWINT := %IW0.2.0, CHCFG := CHAI[1], CHHMI := CHAI_HMI[1], PLCCFG := PLC, CHBUF := CH_BUF);
CHAIFN (RAWINT := %IW0.2.1, CHCFG := CHAI[2], CHHMI := CHAI_HMI[2], PLCCFG := PLC, CHBUF := CH_BUF);
CHAIFN (RAWINT := %IW0.2.2, CHCFG := CHAI[3], CHHMI := CHAI_HMI[3], PLCCFG := PLC, CHBUF := CH_BUF);
CHAIFN (RAWINT := %IW0.2.3, CHCFG := CHAI[4], CHHMI := CHAI_HMI[4], PLCCFG := PLC, CHBUF := CH_BUF);

CHAIFN (RAWINT := %IW0.4.0, CHCFG := CHAI[5], CHHMI := CHAI_HMI[5], PLCCFG := PLC, CHBUF := CH_BUF);
CHAIFN (RAWINT := %IW0.4.1, CHCFG := CHAI[6], CHHMI := CHAI_HMI[6], PLCCFG := PLC, CHBUF := CH_BUF);
CHAIFN (RAWINT := %IW0.4.2, CHCFG := CHAI[7], CHHMI := CHAI_HMI[7], PLCCFG := PLC, CHBUF := CH_BUF);
CHAIFN (RAWINT := %IW0.4.3, CHCFG := CHAI[8], CHHMI := CHAI_HMI[8], PLCCFG := PLC, CHBUF := CH_BUF);

</STSource>
	</program>
	<program>
		<identProgram name="A_dichs" type="SR" task="MAST"></identProgram>
		<STSource>FOR i := 1 TO PLC.DICNT DO
    (*на першому циклі ініціалізуємо змінні ID + CLSID*)
    IF PLC.STA_SCN1 THEN
        CHDI[i].ID := INT_TO_UINT(i);
        IF CHDI[i].CLSID = 0 THEN CHDI[i].CLSID := 16#0010;END_IF;
    END_IF;
END_FOR;
(*для кожного каналу виклик ФБ з вказівкою змінної каналу*)
CHDIFN (RAW := %i0.1.0,  CHCFG := CHDI[1],  CHHMI := CHDI_HMI[1],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.1,  CHCFG := CHDI[2],  CHHMI := CHDI_HMI[2],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.2,  CHCFG := CHDI[3],  CHHMI := CHDI_HMI[3],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.3,  CHCFG := CHDI[4],  CHHMI := CHDI_HMI[4],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.4,  CHCFG := CHDI[5],  CHHMI := CHDI_HMI[5],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.5,  CHCFG := CHDI[6],  CHHMI := CHDI_HMI[6],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.6,  CHCFG := CHDI[7],  CHHMI := CHDI_HMI[7],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.7,  CHCFG := CHDI[8],  CHHMI := CHDI_HMI[8],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.8,  CHCFG := CHDI[9],  CHHMI := CHDI_HMI[9],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.9,  CHCFG := CHDI[10],  CHHMI := CHDI_HMI[10],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.10,  CHCFG := CHDI[11],  CHHMI := CHDI_HMI[11],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.11,  CHCFG := CHDI[12],  CHHMI := CHDI_HMI[12],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.12,  CHCFG := CHDI[13],  CHHMI := CHDI_HMI[13],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.13,  CHCFG := CHDI[14],  CHHMI := CHDI_HMI[14],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.14,  CHCFG := CHDI[15],  CHHMI := CHDI_HMI[15],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.1.15,  CHCFG := CHDI[16],  CHHMI := CHDI_HMI[16],  PLCCFG := PLC, CHBUF := CH_BUF);

CHDIFN (RAW := %i0.3.0,  CHCFG := CHDI[17],  CHHMI := CHDI_HMI[17],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.1,  CHCFG := CHDI[18],  CHHMI := CHDI_HMI[18],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.2,  CHCFG := CHDI[19],  CHHMI := CHDI_HMI[19],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.3,  CHCFG := CHDI[20],  CHHMI := CHDI_HMI[20],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.4,  CHCFG := CHDI[21],  CHHMI := CHDI_HMI[21],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.5,  CHCFG := CHDI[22],  CHHMI := CHDI_HMI[22],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.6,  CHCFG := CHDI[23],  CHHMI := CHDI_HMI[23],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.7,  CHCFG := CHDI[24],  CHHMI := CHDI_HMI[24],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.8,  CHCFG := CHDI[25],  CHHMI := CHDI_HMI[25],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.9,  CHCFG := CHDI[26],  CHHMI := CHDI_HMI[26],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.10,  CHCFG := CHDI[27],  CHHMI := CHDI_HMI[27],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.11,  CHCFG := CHDI[28],  CHHMI := CHDI_HMI[28],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.12,  CHCFG := CHDI[29],  CHHMI := CHDI_HMI[29],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.13,  CHCFG := CHDI[30],  CHHMI := CHDI_HMI[30],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.14,  CHCFG := CHDI[31],  CHHMI := CHDI_HMI[31],  PLCCFG := PLC, CHBUF := CH_BUF);
CHDIFN (RAW := %i0.3.15,  CHCFG := CHDI[32],  CHHMI := CHDI_HMI[32],  PLCCFG := PLC, CHBUF := CH_BUF);


</STSource>
	</program>
	<program>
		<identProgram name="A_dochs" type="SR" task="MAST"></identProgram>
		<STSource>FOR i := 1 TO PLC.DOCNT DO
    (*на першому циклі ініціалізуємо змінні ID + CLSID*)
    IF PLC.STA_SCN1 THEN
        CHDO[i].ID := INT_TO_UINT(i);
        IF CHDO[i].CLSID = 0 THEN CHDO[i].CLSID := 16#0020;END_IF;
    END_IF;
END_FOR;
(*для кожного каналу виклик ФБ з вказівкою змінної каналу*)
CHDOFN (CHCFG := CHDO[1],  CHHMI := CHDO_HMI[1],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.16);
CHDOFN (CHCFG := CHDO[2],  CHHMI := CHDO_HMI[2],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.17);
CHDOFN (CHCFG := CHDO[3],  CHHMI := CHDO_HMI[3],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.18);
CHDOFN (CHCFG := CHDO[4],  CHHMI := CHDO_HMI[4],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.19);
CHDOFN (CHCFG := CHDO[5],  CHHMI := CHDO_HMI[5],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.20);
CHDOFN (CHCFG := CHDO[6],  CHHMI := CHDO_HMI[6],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.21);
CHDOFN (CHCFG := CHDO[7],  CHHMI := CHDO_HMI[7],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.22);
CHDOFN (CHCFG := CHDO[8],  CHHMI := CHDO_HMI[8],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.23);
CHDOFN (CHCFG := CHDO[9],  CHHMI := CHDO_HMI[9],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.24);
CHDOFN (CHCFG := CHDO[10],  CHHMI := CHDO_HMI[10],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.25);
CHDOFN (CHCFG := CHDO[11],  CHHMI := CHDO_HMI[11],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.26);
CHDOFN (CHCFG := CHDO[12],  CHHMI := CHDO_HMI[12],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.27);
CHDOFN (CHCFG := CHDO[13],  CHHMI := CHDO_HMI[13],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.28);
CHDOFN (CHCFG := CHDO[14],  CHHMI := CHDO_HMI[14],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.29);
CHDOFN (CHCFG := CHDO[15],  CHHMI := CHDO_HMI[15],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.30);
CHDOFN (CHCFG := CHDO[16],  CHHMI := CHDO_HMI[16],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.1.31);

CHDOFN (CHCFG := CHDO[17],  CHHMI := CHDO_HMI[18],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.16);
CHDOFN (CHCFG := CHDO[18],  CHHMI := CHDO_HMI[18],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.17);
CHDOFN (CHCFG := CHDO[19],  CHHMI := CHDO_HMI[19],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.18);
CHDOFN (CHCFG := CHDO[20],  CHHMI := CHDO_HMI[20],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.19);
CHDOFN (CHCFG := CHDO[21],  CHHMI := CHDO_HMI[21],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.20);
CHDOFN (CHCFG := CHDO[22],  CHHMI := CHDO_HMI[22],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.21);
CHDOFN (CHCFG := CHDO[23],  CHHMI := CHDO_HMI[23],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.22);
CHDOFN (CHCFG := CHDO[24],  CHHMI := CHDO_HMI[24],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.23);
CHDOFN (CHCFG := CHDO[25],  CHHMI := CHDO_HMI[25],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.24);
CHDOFN (CHCFG := CHDO[26],  CHHMI := CHDO_HMI[26],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.25);
CHDOFN (CHCFG := CHDO[27],  CHHMI := CHDO_HMI[27],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.26);
CHDOFN (CHCFG := CHDO[28],  CHHMI := CHDO_HMI[28],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.27);
CHDOFN (CHCFG := CHDO[29],  CHHMI := CHDO_HMI[29],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.28);
CHDOFN (CHCFG := CHDO[30],  CHHMI := CHDO_HMI[30],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.29);
CHDOFN (CHCFG := CHDO[31],  CHHMI := CHDO_HMI[31],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.30);
CHDOFN (CHCFG := CHDO[32],  CHHMI := CHDO_HMI[32],  PLCCFG := PLC, CHBUF := CH_BUF, RAW =&gt; %Q0.3.31);
</STSource>
	</program>
	<program>
		<identProgram name="A_aochs" type="SR" task="MAST"></identProgram>
		<STSource>FOR i := 1 TO PLC.AOCNT DO
    (*на першому циклі ініціалізуємо змінні ID + CLSID*)
    IF PLC.STA_SCN1 THEN
        CHAO[i].ID := INT_TO_UINT(i);
        IF CHAO[i].CLSID = 0 THEN CHAO[i].CLSID := 16#0040;END_IF;
    END_IF;
END_FOR;
(*для кожного каналу виклик ФБ з вказівкою змінної каналу*)
CHAOFN (CHCFG := CHAO[1], CHHMI := CHAO_HMI[1], PLCCFG := PLC, CHBUF := CH_BUF, RAWINT =&gt; %QW0.2.4);
CHAOFN (CHCFG := CHAO[2], CHHMI := CHAO_HMI[2], PLCCFG := PLC, CHBUF := CH_BUF, RAWINT =&gt; %QW0.2.5);

CHAOFN (CHCFG := CHAO[3], CHHMI := CHAO_HMI[3], PLCCFG := PLC, CHBUF := CH_BUF, RAWINT =&gt; %QW0.4.4);
CHAOFN (CHCFG := CHAO[4], CHHMI := CHAO_HMI[4], PLCCFG := PLC, CHBUF := CH_BUF, RAWINT =&gt; %QW0.4.5);
</STSource>
	</program>
	<program>
		<identProgram name="A_plcmaps" type="SR" task="MAST"></identProgram>
		<STSource>(*кількість каналів та модулів*)
PLC.DICNT := 32;
PLC.DOCNT := 32;
PLC.AICNT := 8;
PLC.AOCNT := 4;
PLC.MODULSCNT := 4;

(*завантажити в буфер підмодуль 0 модуля 0*)
MODULES[0].STA.11 := true;
(*0.1-DDM3202K*)
(*типи 1- DICH, 2- DOCH, 3- AICH, 4 – AOCH, 5 - COM*)
MODULES[0].TYPE1 := 16#1200; (*DI+DO*)
(*кількість каналів на кожен Submodule, комбінація в 16-ковому форматі 
- 1 (16#XYZQ) X - для першого субмодуля*)
MODULES[0].CHCNTS := 16#ff00;(*16 + 16*)
MODULES[0].STRTNMB[0] := 1;(*DI*)
MODULES[0].STRTNMB[1] := 1;(*DO*)
MODULES[0].STRTNMB[2] := 0;
MODULES[0].STRTNMB[3] := 0;

(*0.2-AMM0600*)
MODULES[1].TYPE1 := 16#3400;(*AI + AO*) 
MODULES[1].CHCNTS := 16#3100;(*16 + 16*)
MODULES[1].STRTNMB[0] := 1;(*AI*)
MODULES[1].STRTNMB[1] := 1;(*AO*)
MODULES[1].STRTNMB[2] := 0;
MODULES[1].STRTNMB[3] := 0;

(*0.3-DDM3202K*)
MODULES[2].TYPE1 := 16#1200; 
MODULES[2].CHCNTS := 16#ff00;
MODULES[2].STRTNMB[0] := 17;
MODULES[2].STRTNMB[1] := 17;
MODULES[2].STRTNMB[2] := 0;
MODULES[2].STRTNMB[3] := 0;

(*0.4-AMM0600*)
MODULES[3].TYPE1 := 16#3400; 
MODULES[3].CHCNTS := 16#3100;
MODULES[3].STRTNMB[0] := 5;
MODULES[3].STRTNMB[1] := 3;
MODULES[3].STRTNMB[2] := 0;
MODULES[3].STRTNMB[3] := 0;
</STSource>
	</program>
	<program>
		<identProgram name="RT" type="section" task="FAST"></identProgram>
		<STSource>PLC.TQMS :=PLC.TQMS + 5;
</STSource>
	</program>
	<animationTable name="Table" location="" version="1.0" dateTime="date_and_time#2022-8-29-12:2:27" ExtStringAnim="0" ExtStringAnimLen="100" PouOwner="Project">
		<elementDescription displayBase="4" name="CHDO[11]"></elementDescription>
		<elementDescription displayBase="4" name="CHDI[19]"></elementDescription>
		<elementDescription displayBase="4" name="VARS.T1_GSMIX_CSTRT"></elementDescription>
		<elementDescription displayBase="4" name="VARS.T1_GSMIX_RUN"></elementDescription>
		<elementDescription displayBase="4" name="VARS.T2_VRHEA_CPOS"></elementDescription>
		<elementDescription displayBase="4" name="VARS.T2_TT1"></elementDescription>
		<elementDescription displayBase="4" name="VARS.T2_LT1"></elementDescription>
		<elementDescription displayBase="4" name="CHAI[4]"></elementDescription>
		<elementDescription displayBase="4" name="CHAO[2]"></elementDescription>
		<elementDescription displayBase="4" name="VARS.T2_VSLD_COPN"></elementDescription>
		<elementDescription displayBase="4" name="VARS"></elementDescription>
	</animationTable>
	<IOScreen version="V1.0">
		<screen name="Tanks" screenX="1280" screenY="1024" BKColor="14145495" valScreen="1" location="" creationDate="23/10/2012 - 14:20:53" modificationDate="28/01/2017 - 15:00:30" customInfos="" isPattern="0" valPattern="0">
			<object objectID="11" description="(52,353,121,401),(0,1,0),(11,1,12632256)"></object>
			<object objectID="11" description="(55,168,123,216),(0,1,0),(11,1,12632256)"></object>
			<object objectID="11" description="(358,122,456,257),(0,1,0),(11,0,12632256)"></object>
			<object objectID="11" description="(221,130,444,252),(0,1,0),(11,1,8421504)"></object>
			<object objectID="11" description="(360,402,458,537),(0,1,0),(11,0,12632256)"></object>
			<object objectID="11" description="(223,410,445,532),(0,1,0),(11,1,8421504)"></object>
			<object objectID="10" description="(173,189,220,189),(0,4,32768),4"></object>
			<object objectID="10" description="(26,192,54,192),(0,4,16711680),4"></object>
			<object objectID="10" description="(122,192,150,192),(0,4,16711680),4"></object>
			<object objectID="15" description="(325,162,345,209),(5,1,0),(10,0,0),|T1|Courier New|,(14,1,1,0,0,0,0)"></object>
			<object objectID="10" description="(174,76,174,468),(0,4,32768),3"></object>
			<object objectID="10" description="(424,41,424,124),(0,4,16711935),4"></object>
			<object objectID="11" description="(241,206,432,235),(0,1,0),(11,0,16777215)">
				<varAnim name="%iw0.2.0" typeName="INT" description="Anim:0,|-|-|,(4,0),(0,0),ba:1,|0|10000|,|0|10000|,16777215"></varAnim>
			</object>
			<object objectID="10" description="(152,192,153,373),(0,4,16711680),3"></object>
			<object objectID="10" description="(445,187,492,187),(0,4,32768),4"></object>
			<object objectID="12" description="(190,182,209,201),(0,1,0),(11,0,8421504)"></object>
			<object objectID="12" description="(464,177,483,196),(0,1,0),(11,0,8421504)"></object>
			<object objectID="12" description="(415,68,434,87),(0,1,0),(11,0,8421504)"></object>
			<object objectID="19" description="(357,47,379,103),(-1,1,0,0)">
				<varPilot name="%qw0.2.4" typeName="INT" description="Pilot:|0|10000|"></varPilot>
			</object>
			<object objectID="15" description="(382,144,401,193),(0,1,0),(10,0,0),|Text|Courier New|,(9,1,0,0,0,0,16777215)">
				<varAnim name="%iw0.2.2" typeName="INT" description="Anim:0,|-|-|,(1,0),(0,16711680)"></varAnim>
			</object>
			<object objectID="18" description="(189,245,208,252),(-1,0,0,1),| |">
				<varPilot name="%Q0.1.17" typeName="EBOOL" description="Pilot:|0|0|"></varPilot>
			</object>
			<object objectID="18" description="(464,243,483,252),(-1,0,0,1),| |">
				<varPilot name="%Q0.1.18" typeName="EBOOL" description="Pilot:|0|0|"></varPilot>
			</object>
			<object objectID="12" description="(57,147,76,166),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.1.12" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(104,148,123,167),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.1.13" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(28,183,47,202),(0,1,0),(11,0,8421504)"></object>
			<object objectID="18" description="(27,247,46,255),(-1,0,0,1),| |">
				<varPilot name="%Q0.1.21" typeName="EBOOL" description="Pilot:|0|0|"></varPilot>
			</object>
			<object objectID="10" description="(125,191,153,191),(0,4,16711680),4"></object>
			<object objectID="12" description="(127,182,146,201),(0,1,0),(11,0,8421504)"></object>
			<object objectID="18" description="(127,245,146,252),(-1,0,0,1),| |">
				<varPilot name="%Q0.1.23" typeName="EBOOL" description="Pilot:|0|0|"></varPilot>
			</object>
			<object objectID="10" description="(175,469,222,469),(0,4,32768),4"></object>
			<object objectID="15" description="(327,442,347,489),(5,1,0),(10,0,0),|T2|Courier New|,(14,1,1,0,0,0,0)"></object>
			<object objectID="10" description="(426,321,426,404),(0,4,16711935),4"></object>
			<object objectID="11" description="(243,486,434,515),(0,1,0),(11,0,16777215)">
				<varAnim name="%iw0.2.1" typeName="INT" description="Anim:0,|-|-|,(4,0),(0,0),ba:1,|0|10000|,|0|10000|,16777215"></varAnim>
			</object>
			<object objectID="10" description="(447,467,494,467),(0,4,32768),4"></object>
			<object objectID="12" description="(192,462,211,481),(0,1,0),(11,0,8421504)"></object>
			<object objectID="12" description="(466,457,485,476),(0,1,0),(11,0,8421504)"></object>
			<object objectID="12" description="(417,348,436,367),(0,1,0),(11,0,8421504)"></object>
			<object objectID="19" description="(360,333,382,389),(-1,1,0,0)">
				<varPilot name="%qw0.2.5" typeName="INT" description="Pilot:|0|10000|"></varPilot>
			</object>
			<object objectID="15" description="(384,424,403,473),(0,1,0),(10,0,0),|Text|Courier New|,(9,1,0,0,0,0,16777215)">
				<varAnim name="%iw0.2.3" typeName="INT" description="Anim:0,|-|-|,(1,0),(0,16711680)"></varAnim>
			</object>
			<object objectID="18" description="(191,527,210,536),(-1,0,0,1),| |">
				<varPilot name="%Q0.1.19" typeName="EBOOL" description="Pilot:|0|0|"></varPilot>
			</object>
			<object objectID="18" description="(464,523,483,531),(-1,0,0,1),| |">
				<varPilot name="%Q0.1.20" typeName="EBOOL" description="Pilot:|0|0|"></varPilot>
			</object>
			<object objectID="10" description="(24,377,52,377),(0,4,8421376),4"></object>
			<object objectID="12" description="(26,368,45,387),(0,1,0),(11,0,8421504)"></object>
			<object objectID="18" description="(25,432,44,440),(-1,0,0,1),| |">
				<varPilot name="%Q0.1.22" typeName="EBOOL" description="Pilot:|0|0|"></varPilot>
			</object>
			<object objectID="10" description="(121,376,152,376),(0,4,16711680),1"></object>
			<object objectID="12" description="(125,367,144,386),(0,1,0),(11,0,8421504)"></object>
			<object objectID="18" description="(124,431,143,439),(-1,0,0,1),| |">
				<varPilot name="%Q0.1.24" typeName="EBOOL" description="Pilot:|0|0|"></varPilot>
			</object>
			<object objectID="10" description="(155,335,230,336),(0,4,16711680),4"></object>
			<object objectID="12" description="(102,329,121,348),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.1.15" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(54,329,73,348),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.1.14" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="15" description="(71,170,91,217),(5,1,0),(10,0,0),|D1|Courier New|,(14,1,1,0,0,0,0)"></object>
			<object objectID="15" description="(64,355,84,402),(5,1,0),(10,0,0),|D2|Courier New|,(14,1,1,0,0,0,0)"></object>
			<object objectID="18" description="(47,558,68,605),(-1,0,0,2),|x10|">
				<varPilot name="smObject1.d_t" typeName="REAL" description="Pilot:|1.0|1.0|"></varPilot>
			</object>
			<object objectID="18" description="(46,510,69,554),(-1,0,0,2),|норма|">
				<varPilot name="smObject1.d_t" typeName="REAL" description="Pilot:|1.0|0.1|"></varPilot>
			</object>
			<object objectID="15" description="(20,482,77,638),(0,1,0),(10,0,0),|Швидкість імітаціїї|Courier New|,(9,1,0,0,0,0,0)"></object>
			<object objectID="10" description="(232,247,233,428),(0,4,12632256),3"></object>
			<object objectID="2" description="(221,326,274,345),3"></object>
			<object objectID="12" description="(221,326,240,345),(0,1,0),(11,0,16777215)"></object>
			<object objectID="10" description="(240,335,254,335),(0,1,0),1"></object>
			<object objectID="11" description="(249,327,274,343),(0,1,0),(11,0,12632256)"></object>
			<object objectID="10" description="(221,327,233,335),(0,4,16711680),4">
				<varAnim name="%i0.3.0" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="10" description="(223,336,232,342),(0,4,16711680),1">
				<varAnim name="%i0.3.1" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(249,317,257,325),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.3.0" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(248,345,256,353),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.3.1" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="18" description="(276,314,295,351),(-1,0,0,1),||">
				<varPilot name="%Q0.1.25" typeName="EBOOL" description="Pilot:|0|0|"></varPilot>
			</object>
			<object objectID="10" description="(233,345,233,430),(0,4,16711680),3">
				<varAnim name="%i0.3.1" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="10" description="(233,242,233,327),(0,4,16711680),3">
				<varAnim name="%i0.3.0" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(28,183,47,202),(0,1,0),(11,0,16777215)">
				<varAnim name="%Q0.1.21" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="11" description="(27,211,47,246),(0,1,0),(11,0,12632256)"></object>
			<object objectID="10" description="(36,201,36,212),(0,1,0),3"></object>
			<object objectID="12" description="(33,213,41,221),(0,1,0),(11,0,8421504)">
				<varAnim name="%i0.1.8" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(127,182,146,201),(0,1,0),(11,0,16777215)">
				<varAnim name="%Q0.1.23" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="11" description="(126,210,146,245),(0,1,0),(11,0,12632256)"></object>
			<object objectID="10" description="(135,200,135,211),(0,1,0),3"></object>
			<object objectID="12" description="(132,212,140,220),(0,1,0),(11,0,8421504)">
				<varAnim name="%i0.1.10" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(26,368,45,387),(0,1,0),(11,0,16777215)">
				<varAnim name="%Q0.1.22" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="11" description="(25,396,45,431),(0,1,0),(11,0,12632256)"></object>
			<object objectID="10" description="(34,386,34,397),(0,1,0),3"></object>
			<object objectID="12" description="(31,398,39,406),(0,1,0),(11,0,8421504)">
				<varAnim name="%i0.1.9" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(125,367,144,386),(0,1,0),(11,0,16777215)">
				<varAnim name="%Q0.1.24" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="11" description="(124,395,144,430),(0,1,0),(11,0,12632256)"></object>
			<object objectID="10" description="(133,385,133,396),(0,1,0),3"></object>
			<object objectID="12" description="(130,397,138,405),(0,1,0),(11,0,8421504)">
				<varAnim name="%i0.1.11" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(190,182,209,201),(0,1,0),(11,0,16777215)">
				<varAnim name="%Q0.1.17" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="11" description="(189,210,209,245),(0,1,0),(11,0,12632256)"></object>
			<object objectID="10" description="(198,200,198,211),(0,1,0),3"></object>
			<object objectID="12" description="(195,212,203,220),(0,1,0),(11,0,8421504)">
				<varAnim name="%i0.1.4" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(195,234,203,242),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.1.0" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(192,462,211,481),(0,1,0),(11,0,16777215)">
				<varAnim name="%Q0.1.19" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="11" description="(191,490,211,525),(0,1,0),(11,0,12632256)"></object>
			<object objectID="10" description="(200,480,200,491),(0,1,0),3"></object>
			<object objectID="12" description="(197,492,205,500),(0,1,0),(11,0,8421504)">
				<varAnim name="%i0.1.5" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(197,514,205,522),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.1.1" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(464,177,483,196),(0,1,0),(11,0,16777215)">
				<varAnim name="%Q0.1.18" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="11" description="(464,205,484,240),(0,1,0),(11,0,12632256)"></object>
			<object objectID="10" description="(473,195,473,206),(0,1,0),3"></object>
			<object objectID="12" description="(470,207,478,215),(0,1,0),(11,0,8421504)">
				<varAnim name="%i0.1.6" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(470,229,478,237),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.1.2" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(466,457,485,476),(0,1,0),(11,0,16777215)">
				<varAnim name="%Q0.1.20" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="11" description="(464,485,484,520),(0,1,0),(11,0,12632256)"></object>
			<object objectID="10" description="(473,475,473,486),(0,1,0),3"></object>
			<object objectID="12" description="(470,487,478,495),(0,1,0),(11,0,8421504)">
				<varAnim name="%i0.1.7" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="12" description="(470,509,478,517),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.1.3" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="2" description="(192,130,358,186),11"></object>
			<object objectID="12" description="(344,162,357,186),(0,1,0),(11,0,8421504)"></object>
			<object objectID="12" description="(345,130,358,154),(0,1,0),(11,0,12632256)"></object>
			<object objectID="11" description="(192,148,205,168),(0,1,0),(11,0,12632256)"></object>
			<object objectID="11" description="(203,155,346,161),(0,1,0),(11,0,0)"></object>
			<object objectID="12" description="(343,153,357,163),(0,1,0),(11,0,0)"></object>
			<object objectID="12" description="(345,130,358,154),(0,1,0),(11,0,8421504)"></object>
			<object objectID="12" description="(344,162,357,186),(0,1,0),(11,0,12632256)"></object>
			<object objectID="13" description="(347,180,353,183),(0,1,16777215),(10,0,0),3"></object>
			<object objectID="10" description="(352,171,352,180),(0,1,16777215),4"></object>
			<object objectID="13" description="(349,133,355,136),(0,1,16777215),(10,0,0),4"></object>
			<object objectID="10" description="(349,136,349,145),(0,1,16777215),3"></object>
			<object objectID="2" description="(204,415,370,471),11"></object>
			<object objectID="12" description="(356,447,369,471),(0,1,0),(11,0,8421504)"></object>
			<object objectID="12" description="(357,415,370,439),(0,1,0),(11,0,12632256)"></object>
			<object objectID="11" description="(204,433,217,453),(0,1,0),(11,0,12632256)"></object>
			<object objectID="11" description="(215,440,358,446),(0,1,0),(11,0,0)"></object>
			<object objectID="12" description="(355,438,369,448),(0,1,0),(11,0,0)"></object>
			<object objectID="12" description="(357,415,370,439),(0,1,0),(11,0,8421504)"></object>
			<object objectID="12" description="(356,447,369,471),(0,1,0),(11,0,12632256)"></object>
			<object objectID="13" description="(359,465,365,468),(0,1,16777215),(10,0,0),3"></object>
			<object objectID="10" description="(364,456,364,465),(0,1,16777215),4"></object>
			<object objectID="13" description="(361,418,367,421),(0,1,16777215),(10,0,0),4"></object>
			<object objectID="10" description="(361,421,361,430),(0,1,16777215),3"></object>
			<object objectID="18" description="(179,95,204,141),(-1,0,0,1),|M1|">
				<varPilot name="%q0.1.26" typeName="EBOOL" description="Pilot:|0|0|"></varPilot>
			</object>
			<object objectID="18" description="(179,371,204,417),(-1,0,0,1),|M2|">
				<varPilot name="%q0.1.27" typeName="EBOOL" description="Pilot:|0|0|"></varPilot>
			</object>
			<object objectID="10" description="(402,77,417,77),(0,1,0),3"></object>
			<object objectID="12" description="(415,68,434,87),(0,1,0),(11,0,16777215)">
				<varAnim name="smObject1.cmdPOS_Vnagrev_T1" typeName="INT" description="Anim:4,|1|1|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="11" description="(381,69,408,85),(0,1,0),(11,0,12632256)"></object>
			<object objectID="10" description="(404,358,419,358),(0,1,0),3"></object>
			<object objectID="12" description="(417,348,436,367),(0,1,0),(11,0,16777215)">
				<varAnim name="smObject1.cmdPOS_Vnagrev_T2" typeName="INT" description="Anim:4,|1|1|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="11" description="(383,350,410,366),(0,1,0),(11,0,12632256)"></object>
			<object objectID="2" description="(181,143,210,172),2"></object>
			<object objectID="12" description="(181,143,210,172),(0,1,0),(11,0,8421504)"></object>
			<object objectID="12" description="(184,146,206,169),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.3.2" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="2" description="(190,428,219,457),2"></object>
			<object objectID="12" description="(190,428,219,457),(0,1,0),(11,0,8421504)"></object>
			<object objectID="12" description="(193,431,215,454),(0,1,0),(11,0,16777215)">
				<varAnim name="%i0.3.3" typeName="EBOOL" description="Anim:2,|-|-|,(0,0),(0,0)"></varAnim>
			</object>
			<object objectID="15" description="(222,192,241,241),(5,1,0),(10,0,0),|%iw0.2.0|Courier New|,(9,1,0,0,0,0,16777215)">
				<varAnim name="%iw0.2.0" typeName="INT" description="Anim:0,|-|-|,(1,0),(0,16711680)"></varAnim>
			</object>
			<object objectID="15" description="(223,471,242,520),(5,1,0),(10,0,0),|%iw0.2.1|Courier New|,(9,1,0,0,0,0,16777215)">
				<varAnim name="%iw0.2.1" typeName="INT" description="Anim:0,|-|-|,(1,0),(0,16711680)"></varAnim>
			</object>
			<object objectID="19" description="(204,85,226,141),(-1,1,0,0)">
				<varPilot name="%qw0.4.4" typeName="INT" description="Pilot:|0|10000|"></varPilot>
			</object>
			<object objectID="19" description="(205,364,227,420),(-1,1,0,0)">
				<varPilot name="%qw0.4.5" typeName="INT" description="Pilot:|0|10000|"></varPilot>
			</object>
			<object objectID="15" description="(184,27,207,93),(5,1,0),(10,0,0),|Швидкість|Courier New|,(9,0,0,0,0,0,8421504)"></object>
			<object objectID="15" description="(188,307,211,373),(5,1,0),(10,0,0),|Швидкість|Courier New|,(9,0,0,0,0,0,8421504)"></object>
			<object objectID="15" description="(399,135,422,201),(5,1,0),(10,0,0),|Температ|Courier New|,(9,0,0,0,0,0,0)"></object>
			<object objectID="15" description="(405,418,428,484),(5,1,0),(10,0,0),|Температ|Courier New|,(9,0,0,0,0,0,0)"></object>
		</screen>
	</IOScreen>
	<Documentation version="V1.0">
		<Station bDocumentationSave="0"></Station>
		<Program_ST nMode="0" bXRef="0" bVariableUsed="0"></Program_ST>
		<Program_IL nMode="0"></Program_IL>
		<Program_FBD nMode="0"></Program_FBD>
		<Program_LD nMode="0" bXRef="0" bVariableUsed="0"></Program_LD>
		<Program_SFC nMode="0"></Program_SFC>
		<OperatorScreens nSort="0" bMessageList="0" bGraphic="1" bVariable="0"></OperatorScreens>
		<Variables_FBInstances nSort="0" bExpandArray="0" bExpandStructure="0" nProfile="0" b984Address="0"></Variables_FBInstances>
		<TitlePage sDesigner="" sProject=""></TitlePage>
		<General sGeneralInfo=""></General>
		<Footer sAuthor="" sDepartment="" sBitmapPath="" sFreeText1="" sFreeText2="" sIndustrialProperty=""></Footer>
	</Documentation>
	<settings version="410">
		<!--group unity.Settings-->
		<!--group unity.General-->
		<!--group unity.ManageBuildMessages-->
		<entryvalue ident="unity.variableNotUsed" value="0"></entryvalue>
		<entryvalue ident="unity.multiWritingOfVar" value="0"></entryvalue>
		<entryvalue ident="unity.paramNotAssign" value="0"></entryvalue>
		<entryvalue ident="unity.multiFBInstance" value="0"></entryvalue>
		<entryvalue ident="unity.ddtMappingCompat" value="0"></entryvalue>
		<entryvalue ident="unity.overlOfAdd" value="1"></entryvalue>
		<entryvalue ident="unity.missingGatewayIPaddress" value="1"></entryvalue>
		<entryvalue ident="unity.WarningsActif" value="1"></entryvalue>
		<entryvalue ident="unity.NbWarnings" value="500"></entryvalue>
		<entryvalue ident="unity.ErrorsActif" value="1"></entryvalue>
		<entryvalue ident="unity.NbErrors" value="500"></entryvalue>
		<!--group unity.BuildSettings-->
		<entryvalue ident="unity.createNewDataBlockOnline" value="0"></entryvalue>
		<entryvalue ident="unity.freeKbytes" value="1"></entryvalue>
		<entryvalue ident="unity.virtCodeGenEnable" value="0"></entryvalue>
		<entryvalue ident="unity.ldLink" value="1"></entryvalue>
		<entryvalue ident="unity.ldOptCode" value="0"></entryvalue>
		<entryvalue ident="unity.ApplyOnLineModif" value="1"></entryvalue>
		<entryvalue ident="unity.IOScanningMode" value="0"></entryvalue>
		<!--group unity.SaveOnDownload-->
		<entryvalue ident="unity.SaveOnDownloadSTA" value="1"></entryvalue>
		<entryvalue ident="unity.SaveOnDownloadSTU" value="0"></entryvalue>
		<entryvalue ident="unity.SaveOnDownloadXVM" value="0"></entryvalue>
		<!--group unity.PLCEmbeddedData-->
		<entryvalue ident="unity.dataDictionary" value="0"></entryvalue>
		<entryvalue ident="unity.dataDictionaryPreload" value="0"></entryvalue>
		<entryvalue ident="unity.dataDictionaryChangeTimeOut" value="40"></entryvalue>
		<entryvalue ident="unity.dataDictionaryOnlyHMIvariables" value="0"></entryvalue>
		<entryvalue ident="unity.dataDictionaryWithProcessNamespace" value="0"></entryvalue>
		<entryvalue ident="unity.actif" value="1"></entryvalue>
		<entryvalue ident="unity.comment" value="1"></entryvalue>
		<entryvalue ident="unity.animTable" value="0"></entryvalue>
		<entryvalue ident="unity.ETSManagementMode" value="1"></entryvalue>
		<entryvalue ident="unity.OptimizeOnlineChange" value="0"></entryvalue>
		<!--group unity.PLCdiagnostics-->
		<entryvalue ident="unity.application" value="1"></entryvalue>
		<entryvalue ident="unity.applevel" value="0"></entryvalue>
		<entryvalue ident="unity.system" value="1"></entryvalue>
		<entryvalue ident="unity.language" value="2"></entryvalue>
		<entryvalue ident="unity.RackViewerDiag" value="1"></entryvalue>
		<entryvalue ident="unity.RackViewerVariableNames" value="0"></entryvalue>
		<entryvalue ident="unity.ProgViewerDiag" value="1"></entryvalue>
		<entryvalue ident="unity.PLCEventLogging" value="0"></entryvalue>
		<entryvalue ident="unity.SYSLOGServerAddress" value="0.0.0.0"></entryvalue>
		<entryvalue ident="unity.SYSLOGServerPort" value="601"></entryvalue>
		<entryvalue ident="unity.SYSLOGServerProtocol" value="0"></entryvalue>
		<!--group unity.PLCBehaviour-->
		<entryvalue ident="unity.Reset_M_Stop_Run" value="0"></entryvalue>
		<!--group unity.Path-->
		<entryvalue ident="unity.HyperlinkRootPath" value=""></entryvalue>
		<!--group unity.Time-->
		<entryvalue ident="unity.TimeStampingMode" value="1"></entryvalue>
		<entryvalue ident="unity.MaxEventsSored" value="0"></entryvalue>
		<entryvalue ident="unity.CustomTimeZone" value="0"></entryvalue>
		<entryvalue ident="unity.TimeZone" value="0"></entryvalue>
		<entryvalue ident="unity.TimeZoneOffset" value="-720"></entryvalue>
		<entryvalue ident="unity.AdjustClock" value="0"></entryvalue>
		<entryvalue ident="unity.DaylightSavingStartMonth" value="2"></entryvalue>
		<entryvalue ident="unity.DaylightSavingStartDay" value="0"></entryvalue>
		<entryvalue ident="unity.DaylightSavingStartOccurrence" value="1"></entryvalue>
		<entryvalue ident="unity.DaylightSavingStartHour" value="2"></entryvalue>
		<entryvalue ident="unity.DaylightSavingStartMinute" value="0"></entryvalue>
		<entryvalue ident="unity.DaylightSavingStartSecond" value="0"></entryvalue>
		<entryvalue ident="unity.DaylightSavingStartOffset" value="0"></entryvalue>
		<entryvalue ident="unity.DaylightSavingEndMonth" value="10"></entryvalue>
		<entryvalue ident="unity.DaylightSavingEndDay" value="0"></entryvalue>
		<entryvalue ident="unity.DaylightSavingEndOccurrence" value="1"></entryvalue>
		<entryvalue ident="unity.DaylightSavingEndHour" value="3"></entryvalue>
		<entryvalue ident="unity.DaylightSavingEndMinute" value="0"></entryvalue>
		<entryvalue ident="unity.DaylightSavingEndSecond" value="0"></entryvalue>
		<entryvalue ident="unity.DaylightSavingEndOffset" value="0"></entryvalue>
		<!--group unity.Configuration-->
		<entryvalue ident="unity.PreferredIOVision" value="0"></entryvalue>
		<entryvalue ident="unity.PreferredIOVision_Q_EIO" value="0"></entryvalue>
		<!--group unity.Variables-->
		<entryvalue ident="unity.leadingDigit" value="0"></entryvalue>
		<entryvalue ident="unity.CharSet" value="0"></entryvalue>
		<entryvalue ident="unity.EBoolEdge" value="1"></entryvalue>
		<entryvalue ident="unity.intDIntAsWordDWord" value="1"></entryvalue>
		<entryvalue ident="unity.extractAnyBit" value="1"></entryvalue>
		<entryvalue ident="unity.directRepArray" value="1"></entryvalue>
		<entryvalue ident="unity.dynamicArray" value="1"></entryvalue>
		<entryvalue ident="unity.arraySizeCompCheck" value="0"></entryvalue>
		<entryvalue ident="unity.FastScanningForTrending" value="0"></entryvalue>
		<entryvalue ident="unity.ForceReferenceInit" value="1"></entryvalue>
		<entryvalue ident="unity.SaveRestoreDataRequest" value="0"></entryvalue>
		<!--group unity.Program-->
		<!--group unity.Languages-->
		<entryvalue ident="unity.withFBD" value="1"></entryvalue>
		<entryvalue ident="unity.withLD" value="1"></entryvalue>
		<entryvalue ident="unity.withSFC" value="1"></entryvalue>
		<entryvalue ident="unity.withIL" value="1"></entryvalue>
		<entryvalue ident="unity.withST" value="1"></entryvalue>
		<entryvalue ident="unity.with984" value="0"></entryvalue>
		<!--group unity.languagecommon-->
		<entryvalue ident="unity.generalProc" value="1"></entryvalue>
		<entryvalue ident="unity.generalSub" value="1"></entryvalue>
		<entryvalue ident="unity.nestedComment" value="0"></entryvalue>
		<entryvalue ident="unity.multiAssign" value="0"></entryvalue>
		<entryvalue ident="unity.emptyParam" value="1"></entryvalue>
		<entryvalue ident="unity.STExpressions" value="1"></entryvalue>
		<entryvalue ident="unity.RemanentLink" value="0"></entryvalue>
		<entryvalue ident="unity.LDStructComment" value="0"></entryvalue>
		<entryvalue ident="unity.implicitTypeConv" value="0"></entryvalue>
		<!--group unity.FBD-->
		<entryvalue ident="unity.FBDNbRow" value="240"></entryvalue>
		<entryvalue ident="unity.FBDNbColumn" value="360"></entryvalue>
		<!--group unity.LD-->
		<entryvalue ident="unity.LDRightJustify" value="0"></entryvalue>
		<entryvalue ident="unity.LDNbColumn" value="11"></entryvalue>
		<entryvalue ident="unity.LDCellWidth" value="0"></entryvalue>
		<entryvalue ident="unity.SingleScanEdgeDetectionEBool" value="0"></entryvalue>
		<!--group unity.MixedDisplay-->
		<entryvalue ident="unity.LDNbLinesCmt" value="1"></entryvalue>
		<entryvalue ident="unity.LDNbLinesSym" value="1"></entryvalue>
		<entryvalue ident="unity.LDNbLinesAdr" value="1"></entryvalue>
		<!--group unity.SFC-->
		<entryvalue ident="unity.macroSections" value="1"></entryvalue>
		<entryvalue ident="unity.multiToken" value="1"></entryvalue>
		<!--group unity.SFCmultiToken-->
		<entryvalue ident="unity.nbActiveStep" value="32"></entryvalue>
		<entryvalue ident="unity.nbActiveActions" value="96"></entryvalue>
		<entryvalue ident="unity.setStep" value="1"></entryvalue>
		<entryvalue ident="unity.parallelBranches" value="1"></entryvalue>
		<entryvalue ident="unity.multiEvolution" value="1"></entryvalue>
		<!--group unity.ST-->
		<entryvalue ident="unity.jumpAndLabel" value="0"></entryvalue>
		<!--group unity.LL984-->
		<entryvalue ident="unity.SKPenabled" value="1"></entryvalue>
		<!--group unity.NetworkDisplay-->
		<!--group unity.View1-->
		<entryvalue ident="unity.View1Line1" value="0"></entryvalue>
		<entryvalue ident="unity.View1Line2" value="0"></entryvalue>
		<entryvalue ident="unity.View1Line3" value="0"></entryvalue>
		<entryvalue ident="unity.View1Line4" value="0"></entryvalue>
		<entryvalue ident="unity.View1Line5" value="0"></entryvalue>
		<entryvalue ident="unity.View1Line6" value="0"></entryvalue>
		<entryvalue ident="unity.View1Line7" value="1"></entryvalue>
		<entryvalue ident="unity.View1FontHeight" value="10"></entryvalue>
		<!--group unity.View2-->
		<entryvalue ident="unity.View2Line1" value="0"></entryvalue>
		<entryvalue ident="unity.View2Line2" value="0"></entryvalue>
		<entryvalue ident="unity.View2Line3" value="0"></entryvalue>
		<entryvalue ident="unity.View2Line4" value="0"></entryvalue>
		<entryvalue ident="unity.View2Line5" value="0"></entryvalue>
		<entryvalue ident="unity.View2Line6" value="3"></entryvalue>
		<entryvalue ident="unity.View2Line7" value="1"></entryvalue>
		<entryvalue ident="unity.View2FontHeight" value="10"></entryvalue>
		<!--group unity.View3-->
		<entryvalue ident="unity.View3Line1" value="0"></entryvalue>
		<entryvalue ident="unity.View3Line2" value="0"></entryvalue>
		<entryvalue ident="unity.View3Line3" value="0"></entryvalue>
		<entryvalue ident="unity.View3Line4" value="0"></entryvalue>
		<entryvalue ident="unity.View3Line5" value="0"></entryvalue>
		<entryvalue ident="unity.View3Line6" value="2"></entryvalue>
		<entryvalue ident="unity.View3Line7" value="1"></entryvalue>
		<entryvalue ident="unity.View3FontHeight" value="10"></entryvalue>
		<!--group unity.View4-->
		<entryvalue ident="unity.View4Line1" value="0"></entryvalue>
		<entryvalue ident="unity.View4Line2" value="0"></entryvalue>
		<entryvalue ident="unity.View4Line3" value="0"></entryvalue>
		<entryvalue ident="unity.View4Line4" value="0"></entryvalue>
		<entryvalue ident="unity.View4Line5" value="4"></entryvalue>
		<entryvalue ident="unity.View4Line6" value="3"></entryvalue>
		<entryvalue ident="unity.View4Line7" value="1"></entryvalue>
		<entryvalue ident="unity.View4FontHeight" value="10"></entryvalue>
		<entryvalue ident="unity.LL984PrintingView" value="3"></entryvalue>
		<entryvalue ident="unity.LL984ColumnWidth" value="1,000000"></entryvalue>
		<!--group unity.OperatorScreens-->
		<entryvalue ident="unity.fullScreen" value="0"></entryvalue>
		<!--group unity.ControlledScreen-->
		<entryvalue ident="unity.varCtrlScreen" value=""></entryvalue>
		<entryvalue ident="unity.displayScreenControl" value="0"></entryvalue>
		<entryvalue ident="unity.displayScreenNumber" value="0"></entryvalue>
		<!--group unity.LastOpenedScreen-->
		<entryvalue ident="unity.varDispScreen" value=""></entryvalue>
	</settings>
</FEFExchangeFile>
